id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
10983,10.60.20.212,BUL.HutagUndur_Holboo,1,2023-09-26 17:37:35,2023-09-26 19:31:59,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,99.0,0.0,0.0,53.25,53.31,0.0,0.0,47.84,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
10984,10.60.20.212,BUL.HutagUndur_Holboo,2,2023-09-28 20:00:00,2023-09-28 21:47:50,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,99.0,0.0,0.0,53.62,53.66,0.0,0.0,47.69,47.69,0.0,0.0,,,,,,,,,LEAD_ACID,
10985,10.60.20.212,BUL.HutagUndur_Holboo,3,2023-09-30 20:00:01,2023-09-30 21:51:18,111,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.23,53.26,0.0,0.0,47.69,47.69,0.0,0.0,,,,,,,,,LEAD_ACID,
10986,10.60.20.212,BUL.HutagUndur_Holboo,4,2023-10-02 20:00:01,2023-10-02 21:49:01,109,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.67,53.72,0.0,0.0,47.67,47.67,0.0,0.0,,,,,,,,,LEAD_ACID,
10987,10.60.20.212,BUL.HutagUndur_Holboo,5,2023-10-04 20:00:01,2023-10-04 21:51:23,111,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.69,53.71,0.0,0.0,47.6,47.63,0.0,0.0,,,,,,,,,LEAD_ACID,
10988,10.60.20.212,BUL.HutagUndur_Holboo,6,2023-10-06 20:00:00,2023-10-06 21:50:13,110,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.62,53.63,0.0,0.0,47.59,47.59,0.0,0.0,,,,,,,,,LEAD_ACID,
10989,10.60.20.212,BUL.HutagUndur_Holboo,7,2023-10-08 20:00:01,2023-10-08 21:50:09,110,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.63,53.63,0.0,0.0,47.59,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
10990,10.60.20.212,BUL.HutagUndur_Holboo,8,2023-10-10 20:00:01,2023-10-10 21:56:10,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.66,53.71,0.0,0.0,47.6,47.66,0.0,0.0,,,,,,,,,LEAD_ACID,
10991,10.60.20.212,BUL.HutagUndur_Holboo,9,2023-10-12 20:00:01,2023-10-12 21:56:09,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.29,53.72,0.0,0.0,47.58,47.58,0.0,0.0,,,,,,,,,LEAD_ACID,
10992,10.60.20.212,BUL.HutagUndur_Holboo,10,2023-10-14 20:00:01,2023-10-14 21:59:40,120,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.61,53.67,0.0,0.0,47.6,47.61,0.0,0.0,,,,,,,,,LEAD_ACID,
10993,10.60.20.212,BUL.HutagUndur_Holboo,11,2023-10-16 20:00:01,2023-10-16 21:55:10,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.67,53.72,0.0,0.0,47.57,47.57,0.0,0.0,,,,,,,,,LEAD_ACID,
10994,10.60.20.212,BUL.HutagUndur_Holboo,12,2023-10-18 20:00:01,2023-10-18 21:55:02,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.64,53.7,0.0,0.0,47.52,47.52,0.0,0.0,,,,,,,,,LEAD_ACID,
10995,10.60.20.212,BUL.HutagUndur_Holboo,13,2023-10-20 20:00:01,2023-10-20 21:54:48,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.67,53.72,0.0,0.0,47.52,47.56,0.0,0.0,,,,,,,,,LEAD_ACID,
10996,10.60.20.212,BUL.HutagUndur_Holboo,14,2023-10-22 20:00:01,2023-10-22 21:57:18,117,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.58,53.61,0.0,0.0,47.62,47.62,0.0,0.0,,,,,,,,,LEAD_ACID,
10997,10.60.20.212,BUL.HutagUndur_Holboo,15,2023-10-24 20:00:01,2023-10-24 21:53:11,113,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.23,53.26,0.0,0.0,47.5,47.52,0.0,0.0,,,,,,,,,LEAD_ACID,
10998,10.60.20.212,BUL.HutagUndur_Holboo,16,2023-10-26 20:00:01,2023-10-26 21:51:57,112,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.67,53.72,0.0,0.0,47.51,47.52,0.0,0.0,,,,,,,,,LEAD_ACID,
10999,10.60.20.212,BUL.HutagUndur_Holboo,17,2023-10-28 20:00:01,2023-10-28 21:54:30,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.67,53.73,0.0,0.0,47.54,47.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11000,10.60.20.212,BUL.HutagUndur_Holboo,18,2023-10-30 20:00:01,2023-10-30 21:55:46,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.61,53.62,0.0,0.0,47.48,47.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11001,10.60.20.212,BUL.HutagUndur_Holboo,19,2023-11-01 20:00:01,2023-11-01 21:58:23,118,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.25,53.25,0.0,0.0,47.46,47.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11002,10.60.20.212,BUL.HutagUndur_Holboo,20,2023-11-03 20:00:01,2023-11-03 21:57:10,117,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.17,53.2,0.0,0.0,47.52,47.55,0.0,0.0,,,,,,,,,LEAD_ACID,
11003,10.60.20.212,BUL.HutagUndur_Holboo,21,2023-11-05 20:00:01,2023-11-05 21:59:36,120,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.48,53.45,0.0,0.0,47.53,47.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11004,10.60.20.212,BUL.HutagUndur_Holboo,22,2023-11-07 20:00:00,2023-11-07 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,96.0,0.0,0.0,53.61,53.67,0.0,0.0,47.58,47.58,0.0,0.0,,,,,,,,,LEAD_ACID,
11005,10.60.20.212,BUL.HutagUndur_Holboo,23,2023-11-09 20:00:01,2023-11-09 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,96.0,0.0,0.0,53.38,53.38,0.0,0.0,47.84,47.86,0.0,0.0,,,,,,,,,LEAD_ACID,
11006,10.60.20.212,BUL.HutagUndur_Holboo,24,2023-11-11 20:00:01,2023-11-11 21:59:00,119,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.58,53.64,0.0,0.0,47.37,47.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11007,10.60.20.212,BUL.HutagUndur_Holboo,25,2023-11-13 20:00:01,2023-11-13 21:55:04,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.75,53.8,0.0,0.0,47.22,47.23,0.0,0.0,,,,,,,,,LEAD_ACID,
11008,10.60.20.212,BUL.HutagUndur_Holboo,26,2023-11-15 20:00:01,2023-11-15 21:55:01,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.53,53.56,0.0,0.0,47.21,47.19,0.0,0.0,,,,,,,,,LEAD_ACID,
11009,10.60.20.212,BUL.HutagUndur_Holboo,27,2023-11-17 20:00:01,2023-11-17 21:58:01,118,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.8,53.79,0.0,0.0,47.33,47.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11010,10.60.20.212,BUL.HutagUndur_Holboo,28,2023-11-19 20:00:01,2023-11-19 21:56:21,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.61,53.62,0.0,0.0,47.2,47.22,0.0,0.0,,,,,,,,,LEAD_ACID,
11011,10.60.20.212,BUL.HutagUndur_Holboo,29,2023-11-21 20:00:01,2023-11-21 21:51:23,111,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.5,53.56,0.0,0.0,47.31,47.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11012,10.60.20.212,BUL.HutagUndur_Holboo,30,2023-11-23 20:00:01,2023-11-23 21:57:27,117,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.47,53.53,0.0,0.0,47.4,47.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11013,10.60.20.212,BUL.HutagUndur_Holboo,31,2023-11-25 20:00:01,2023-11-25 21:52:53,113,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,54.14,54.19,0.0,0.0,47.3,47.33,0.0,0.0,,,,,,,,,LEAD_ACID,
11014,10.60.20.212,BUL.HutagUndur_Holboo,32,2023-11-27 20:00:01,2023-11-27 21:53:57,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.75,54.24,0.0,0.0,47.31,47.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11015,10.60.20.212,BUL.HutagUndur_Holboo,33,2023-11-29 20:00:01,2023-11-29 21:55:59,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.67,53.73,0.0,0.0,47.11,47.11,0.0,0.0,,,,,,,,,LEAD_ACID,
11016,10.60.20.212,BUL.HutagUndur_Holboo,34,2023-12-01 20:00:00,2023-12-01 21:52:53,113,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.53,53.54,0.0,0.0,47.17,47.21,0.0,0.0,,,,,,,,,LEAD_ACID,
11017,10.60.20.212,BUL.HutagUndur_Holboo,35,2023-12-03 20:00:01,2023-12-03 21:57:37,118,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,54.01,54.02,0.0,0.0,47.38,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11018,10.60.20.212,BUL.HutagUndur_Holboo,36,2023-12-05 20:00:01,2023-12-05 21:59:48,120,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.47,53.52,0.0,0.0,47.34,47.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11019,10.60.20.212,BUL.HutagUndur_Holboo,37,2023-12-07 20:00:01,2023-12-07 21:53:48,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.79,53.85,0.0,0.0,47.28,47.28,0.0,0.0,,,,,,,,,LEAD_ACID,
11020,10.60.20.212,BUL.HutagUndur_Holboo,38,2023-12-09 20:00:00,2023-12-09 21:56:24,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.94,53.96,0.0,0.0,47.28,47.29,0.0,0.0,,,,,,,,,LEAD_ACID,
11021,10.60.20.212,BUL.HutagUndur_Holboo,39,2023-12-11 20:00:01,2023-12-11 21:54:35,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,54.02,54.03,0.0,0.0,47.34,47.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11022,10.60.20.212,BUL.HutagUndur_Holboo,40,2023-12-13 20:00:04,2023-12-13 21:52:14,112,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.05,53.1,0.0,0.0,47.28,47.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11023,10.60.20.212,BUL.HutagUndur_Holboo,41,2023-12-15 20:00:01,2023-12-15 21:49:38,110,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,54.15,54.21,0.0,0.0,47.26,47.29,0.0,0.0,,,,,,,,,LEAD_ACID,
11024,10.60.20.212,BUL.HutagUndur_Holboo,42,2023-12-17 20:00:01,2023-12-17 21:48:26,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.88,53.91,0.0,0.0,47.25,47.22,0.0,0.0,,,,,,,,,LEAD_ACID,
11025,10.60.20.212,BUL.HutagUndur_Holboo,43,2023-12-19 20:00:01,2023-12-19 20:08:27,8,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,98.0,99.0,0.0,0.0,54.14,54.14,0.0,0.0,49.96,49.98,0.0,0.0,,,,,,,,,LEAD_ACID,
11026,10.60.20.212,BUL.HutagUndur_Holboo,44,2023-12-21 20:00:01,2023-12-21 21:51:23,111,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,54.66,54.69,0.0,0.0,47.12,47.11,0.0,0.0,,,,,,,,,LEAD_ACID,
11027,10.60.20.212,BUL.HutagUndur_Holboo,45,2023-12-23 20:00:01,2023-12-23 21:43:18,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.82,54.83,0.0,0.0,46.99,47.05,0.0,0.0,,,,,,,,,LEAD_ACID,
11028,10.60.20.212,BUL.HutagUndur_Holboo,46,2023-12-25 20:00:01,2023-12-25 21:40:39,101,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.46,54.49,0.0,0.0,46.84,46.87,0.0,0.0,,,,,,,,,LEAD_ACID,
11029,10.60.20.212,BUL.HutagUndur_Holboo,47,2023-12-27 20:00:01,2023-12-27 21:49:00,109,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.23,54.24,0.0,0.0,46.89,46.93,0.0,0.0,,,,,,,,,LEAD_ACID,
11030,10.60.20.212,BUL.HutagUndur_Holboo,48,2023-12-29 20:00:02,2023-12-29 21:47:51,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.56,54.62,0.0,0.0,46.93,47.02,0.0,0.0,,,,,,,,,LEAD_ACID,
11031,10.60.20.212,BUL.HutagUndur_Holboo,49,2023-12-31 20:00:00,2023-12-31 21:50:15,110,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.38,54.38,0.0,0.0,47.08,47.08,0.0,0.0,,,,,,,,,LEAD_ACID,
11032,10.60.20.212,BUL.HutagUndur_Holboo,50,2024-01-02 20:00:01,2024-01-02 21:51:09,111,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.37,54.37,0.0,0.0,47.06,47.08,0.0,0.0,,,,,,,,,LEAD_ACID,
11033,10.60.20.212,BUL.HutagUndur_Holboo,51,2024-01-04 20:00:01,2024-01-04 21:47:52,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.26,54.32,0.0,0.0,47.33,47.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11034,10.60.20.212,BUL.HutagUndur_Holboo,52,2024-01-06 20:00:01,2024-01-06 21:46:39,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.22,54.23,0.0,0.0,47.12,47.14,0.0,0.0,,,,,,,,,LEAD_ACID,
11035,10.60.20.212,BUL.HutagUndur_Holboo,53,2024-01-08 20:00:01,2024-01-08 21:48:12,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.84,53.87,0.0,0.0,47.2,47.21,0.0,0.0,,,,,,,,,LEAD_ACID,
11036,10.60.20.212,BUL.HutagUndur_Holboo,54,2024-01-10 20:00:01,2024-01-10 21:43:25,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.38,54.48,0.0,0.0,47.16,47.17,0.0,0.0,,,,,,,,,LEAD_ACID,
11037,10.60.20.212,BUL.HutagUndur_Holboo,55,2024-01-12 20:00:00,2024-01-12 21:44:52,105,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.47,54.5,0.0,0.0,47.14,47.14,0.0,0.0,,,,,,,,,LEAD_ACID,
11038,10.60.20.212,BUL.HutagUndur_Holboo,56,2024-01-14 20:00:01,2024-01-14 21:47:47,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.38,54.41,0.0,0.0,46.99,47.02,0.0,0.0,,,,,,,,,LEAD_ACID,
11039,10.60.20.212,BUL.HutagUndur_Holboo,57,2024-01-16 20:00:01,2024-01-16 21:47:27,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.42,54.46,0.0,0.0,47.21,47.21,0.0,0.0,,,,,,,,,LEAD_ACID,
11040,10.60.20.212,BUL.HutagUndur_Holboo,58,2024-01-18 20:00:01,2024-01-18 21:43:56,104,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.48,54.5,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
11041,10.60.20.212,BUL.HutagUndur_Holboo,59,2024-01-20 20:00:01,2024-01-20 21:43:18,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.46,54.45,0.0,0.0,47.02,47.03,0.0,0.0,,,,,,,,,LEAD_ACID,
11042,10.60.20.212,BUL.HutagUndur_Holboo,60,2024-01-22 20:00:00,2024-01-22 21:52:30,112,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.55,54.59,0.0,0.0,47.07,47.07,0.0,0.0,,,,,,,,,LEAD_ACID,
11043,10.60.20.212,BUL.HutagUndur_Holboo,61,2024-01-24 20:00:00,2024-01-24 21:47:10,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.48,54.5,0.0,0.0,47.06,47.08,0.0,0.0,,,,,,,,,LEAD_ACID,
11044,10.60.20.212,BUL.HutagUndur_Holboo,62,2024-01-26 20:00:00,2024-01-26 21:46:59,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.49,54.51,0.0,0.0,47.23,47.19,0.0,0.0,,,,,,,,,LEAD_ACID,
11045,10.60.20.212,BUL.HutagUndur_Holboo,63,2024-01-28 20:00:00,2024-01-28 21:44:42,105,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.05,54.55,0.0,0.0,46.96,46.95,0.0,0.0,,,,,,,,,LEAD_ACID,
11046,10.60.20.212,BUL.HutagUndur_Holboo,64,2024-01-30 20:00:01,2024-01-30 21:43:19,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.57,54.59,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
11047,10.60.20.212,BUL.HutagUndur_Holboo,65,2024-02-01 20:00:01,2024-02-01 21:40:41,101,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.57,54.61,0.0,0.0,46.87,46.87,0.0,0.0,,,,,,,,,LEAD_ACID,
11048,10.60.20.212,BUL.HutagUndur_Holboo,66,2024-02-03 20:00:01,2024-02-03 21:44:12,104,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.02,54.07,0.0,0.0,46.87,46.87,0.0,0.0,,,,,,,,,LEAD_ACID,
11049,10.60.20.212,BUL.HutagUndur_Holboo,67,2024-02-05 20:00:00,2024-02-05 21:42:09,102,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.56,54.61,0.0,0.0,47.02,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
11050,10.60.20.212,BUL.HutagUndur_Holboo,68,2024-02-07 20:00:01,2024-02-07 21:41:25,101,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.58,54.61,0.0,0.0,47.08,47.04,0.0,0.0,,,,,,,,,LEAD_ACID,
11051,10.60.20.212,BUL.HutagUndur_Holboo,69,2024-02-09 20:00:01,2024-02-09 21:47:45,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.43,54.46,0.0,0.0,47.11,47.11,0.0,0.0,,,,,,,,,LEAD_ACID,
11052,10.60.20.212,BUL.HutagUndur_Holboo,70,2024-02-11 20:00:02,2024-02-11 21:45:00,105,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.01,54.07,0.0,0.0,47.09,47.1,0.0,0.0,,,,,,,,,LEAD_ACID,
11053,10.60.20.212,BUL.HutagUndur_Holboo,71,2024-02-13 20:00:01,2024-02-13 21:41:31,102,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.38,54.38,0.0,0.0,46.98,46.98,0.0,0.0,,,,,,,,,LEAD_ACID,
11054,10.60.20.212,BUL.HutagUndur_Holboo,72,2024-02-15 20:00:00,2024-02-15 21:43:12,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.24,54.28,0.0,0.0,47.06,47.14,0.0,0.0,,,,,,,,,LEAD_ACID,
11055,10.60.20.212,BUL.HutagUndur_Holboo,73,2024-02-17 20:00:01,2024-02-17 21:47:37,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.12,54.13,0.0,0.0,47.12,47.13,0.0,0.0,,,,,,,,,LEAD_ACID,
11056,10.60.20.212,BUL.HutagUndur_Holboo,74,2024-02-19 20:00:01,2024-02-19 21:49:43,110,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.06,54.08,0.0,0.0,47.23,47.24,0.0,0.0,,,,,,,,,LEAD_ACID,
11057,10.60.20.212,BUL.HutagUndur_Holboo,75,2024-02-21 20:00:01,2024-02-21 21:47:27,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.14,54.2,0.0,0.0,47.2,47.17,0.0,0.0,,,,,,,,,LEAD_ACID,
11058,10.60.20.212,BUL.HutagUndur_Holboo,76,2024-02-23 20:00:01,2024-02-23 21:46:02,106,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.29,54.31,0.0,0.0,47.08,47.11,0.0,0.0,,,,,,,,,LEAD_ACID,
11059,10.60.20.212,BUL.HutagUndur_Holboo,77,2024-02-25 20:00:04,2024-02-25 21:45:10,105,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.37,54.37,0.0,0.0,47.3,47.33,0.0,0.0,,,,,,,,,LEAD_ACID,
11060,10.60.20.212,BUL.HutagUndur_Holboo,78,2024-02-27 20:00:01,2024-02-27 21:46:41,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.19,54.25,0.0,0.0,47.22,47.21,0.0,0.0,,,,,,,,,LEAD_ACID,
11061,10.60.20.212,BUL.HutagUndur_Holboo,79,2024-02-29 20:00:01,2024-02-29 21:46:23,106,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,54.25,54.31,0.0,0.0,47.3,47.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11062,10.60.20.212,BUL.HutagUndur_Holboo,80,2024-03-02 20:00:02,2024-03-02 21:47:01,107,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.59,53.61,0.0,0.0,47.13,47.12,0.0,0.0,,,,,,,,,LEAD_ACID,
11063,10.60.20.212,BUL.HutagUndur_Holboo,81,2024-03-04 20:00:01,2024-03-04 21:48:26,108,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.52,53.56,0.0,0.0,47.11,47.11,0.0,0.0,,,,,,,,,LEAD_ACID,
11064,10.60.20.212,BUL.HutagUndur_Holboo,82,2024-03-06 20:00:00,2024-03-06 21:52:01,112,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.83,53.85,0.0,0.0,47.28,47.32,0.0,0.0,,,,,,,,,LEAD_ACID,
11065,10.60.20.212,BUL.HutagUndur_Holboo,83,2024-03-08 20:00:01,2024-03-08 21:54:07,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.67,53.73,0.0,0.0,47.45,47.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11066,10.60.20.212,BUL.HutagUndur_Holboo,84,2024-03-10 20:00:01,2024-03-10 21:54:52,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.6,53.61,0.0,0.0,47.34,47.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11067,10.60.20.212,BUL.HutagUndur_Holboo,85,2024-03-12 20:00:01,2024-03-12 21:55:10,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.67,53.72,0.0,0.0,47.59,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
11068,10.60.20.212,BUL.HutagUndur_Holboo,86,2024-03-14 20:00:00,2024-03-14 21:54:17,114,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,98.0,0.0,0.0,53.62,53.68,0.0,0.0,47.49,47.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11069,10.60.20.212,BUL.HutagUndur_Holboo,87,2024-03-16 20:00:01,2024-03-16 21:54:40,115,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.16,53.21,0.0,0.0,47.37,47.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11070,10.60.20.212,BUL.HutagUndur_Holboo,88,2024-03-18 20:00:01,2024-03-18 21:53:19,113,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,47.46,47.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11071,10.60.20.212,BUL.HutagUndur_Holboo,89,2024-03-20 20:00:00,2024-03-20 21:55:34,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.63,53.69,0.0,0.0,47.34,47.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11072,10.60.20.212,BUL.HutagUndur_Holboo,90,2024-03-22 20:00:01,2024-03-22 21:56:08,116,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.61,53.66,0.0,0.0,47.38,47.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11073,10.60.20.212,BUL.HutagUndur_Holboo,91,2024-03-24 20:00:00,2024-03-24 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,97.0,0.0,0.0,53.67,53.72,0.0,0.0,47.53,47.57,0.0,0.0,,,,,,,,,LEAD_ACID,
11074,10.60.20.212,BUL.HutagUndur_Holboo,92,2024-03-26 20:00:01,2024-03-26 21:58:48,119,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.63,53.69,0.0,0.0,47.35,47.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11075,10.60.20.212,BUL.HutagUndur_Holboo,93,2024-03-28 20:00:02,2024-03-28 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.29,53.29,0.0,0.0,47.34,47.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11076,10.60.20.212,BUL.HutagUndur_Holboo,94,2024-03-30 20:00:01,2024-03-30 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,67.0,97.0,0.0,0.0,53.26,53.26,0.0,0.0,47.72,47.71,0.0,0.0,,,,,,,,,LEAD_ACID,
11077,10.60.20.212,BUL.HutagUndur_Holboo,95,2024-04-01 20:00:01,2024-04-01 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,68.0,97.0,0.0,0.0,53.63,53.65,0.0,0.0,47.76,47.76,0.0,0.0,,,,,,,,,LEAD_ACID,
11078,10.60.20.212,BUL.HutagUndur_Holboo,96,2024-04-03 20:00:01,2024-04-03 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.64,53.65,0.0,0.0,47.26,47.22,0.0,0.0,,,,,,,,,LEAD_ACID,
11079,10.60.20.212,BUL.HutagUndur_Holboo,97,2024-04-05 20:00:01,2024-04-05 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,97.0,0.0,0.0,53.55,53.57,0.0,0.0,47.31,47.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11080,10.60.20.212,BUL.HutagUndur_Holboo,98,2024-04-07 20:00:00,2024-04-07 21:57:51,118,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,97.0,0.0,0.0,53.65,53.69,0.0,0.0,47.0,47.03,0.0,0.0,,,,,,,,,LEAD_ACID,
11081,10.60.20.212,BUL.HutagUndur_Holboo,99,2024-04-09 20:00:01,2024-04-09 21:59:55,120,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.48,53.48,0.0,0.0,47.06,47.07,0.0,0.0,,,,,,,,,LEAD_ACID,
11082,10.60.20.212,BUL.HutagUndur_Holboo,100,2024-04-11 20:00:01,2024-04-11 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,96.0,0.0,0.0,53.6,53.63,0.0,0.0,47.06,47.07,0.0,0.0,,,,,,,,,LEAD_ACID,
11083,10.60.20.212,BUL.HutagUndur_Holboo,101,2024-04-13 20:00:01,2024-04-13 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.66,53.71,0.0,0.0,46.61,46.65,0.0,0.0,,,,,,,,,LEAD_ACID,
11084,10.60.20.212,BUL.HutagUndur_Holboo,102,2024-04-15 20:00:01,2024-04-15 22:00:03,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,66.0,96.0,0.0,0.0,53.27,53.27,0.0,0.0,47.09,47.06,0.0,0.0,,,,,,,,,LEAD_ACID,
11085,10.60.20.212,BUL.HutagUndur_Holboo,103,2024-04-17 20:00:01,2024-04-17 22:00:02,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,65.0,96.0,0.0,0.0,53.67,53.7,0.0,0.0,46.45,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11086,10.60.20.212,BUL.HutagUndur_Holboo,104,2024-04-19 20:00:01,2024-04-19 21:58:52,119,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,96.0,0.0,0.0,53.18,53.24,0.0,0.0,46.46,46.55,0.0,0.0,,,,,,,,,LEAD_ACID,
11087,10.60.20.212,BUL.HutagUndur_Holboo,105,2024-04-21 20:00:01,2024-04-21 21:54:24,114,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,96.0,0.0,0.0,53.67,53.72,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11088,10.60.20.212,BUL.HutagUndur_Holboo,106,2024-04-23 20:00:01,2024-04-23 21:55:33,116,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,96.0,0.0,0.0,53.66,53.69,0.0,0.0,46.44,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11089,10.60.20.212,BUL.HutagUndur_Holboo,107,2024-04-25 20:00:01,2024-04-25 21:54:19,114,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,96.0,0.0,0.0,53.3,53.33,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11090,10.60.20.212,BUL.HutagUndur_Holboo,108,2024-04-27 20:00:01,2024-04-27 21:54:16,114,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,96.0,0.0,0.0,53.62,53.68,0.0,0.0,46.46,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11091,10.60.20.212,BUL.HutagUndur_Holboo,109,2024-04-29 20:00:01,2024-04-29 21:53:41,114,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,96.0,0.0,0.0,53.27,53.3,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11092,10.60.20.212,BUL.HutagUndur_Holboo,110,2024-05-01 20:00:01,2024-05-01 21:49:41,110,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,96.0,0.0,0.0,53.29,53.34,0.0,0.0,46.36,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11093,10.60.20.212,BUL.HutagUndur_Holboo,111,2024-05-03 20:00:01,2024-05-03 21:51:00,111,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,96.0,0.0,0.0,53.29,53.34,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11094,10.60.20.212,BUL.HutagUndur_Holboo,112,2024-05-05 20:00:00,2024-05-05 21:49:15,109,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,96.0,0.0,0.0,53.67,53.72,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11095,10.60.20.212,BUL.HutagUndur_Holboo,113,2024-05-07 20:00:01,2024-05-07 21:45:24,105,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,96.0,0.0,0.0,53.22,53.28,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11096,10.60.20.212,BUL.HutagUndur_Holboo,114,2024-05-10 07:26:33,2024-05-10 09:26:34,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,73.0,96.0,0.0,0.0,55.41,55.44,0.0,0.0,48.24,48.24,0.0,0.0,,,,,,,,,LEAD_ACID,
11097,10.60.20.212,BUL.HutagUndur_Holboo,115,2024-05-12 20:00:01,2024-05-12 21:54:52,115,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,96.0,0.0,0.0,53.3,53.32,0.0,0.0,46.41,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11098,10.60.20.212,BUL.HutagUndur_Holboo,116,2024-05-14 20:00:01,2024-05-14 21:47:08,107,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,96.0,0.0,0.0,53.67,53.68,0.0,0.0,46.43,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11099,10.60.20.212,BUL.HutagUndur_Holboo,117,2024-05-16 20:00:00,2024-05-16 21:43:15,103,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,96.0,0.0,0.0,53.68,53.73,0.0,0.0,46.37,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11100,10.60.20.212,BUL.HutagUndur_Holboo,118,2024-05-18 20:00:01,2024-05-18 21:50:25,110,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,96.0,0.0,0.0,53.62,53.68,0.0,0.0,46.43,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11101,10.60.20.212,BUL.HutagUndur_Holboo,119,2024-05-20 20:00:01,2024-05-20 21:40:35,101,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,96.0,0.0,0.0,53.68,53.73,0.0,0.0,46.41,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11102,10.60.20.212,BUL.HutagUndur_Holboo,120,2024-05-22 20:00:01,2024-05-22 21:43:05,103,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,96.0,0.0,0.0,53.32,53.35,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11103,10.60.20.212,BUL.HutagUndur_Holboo,121,2024-05-24 20:00:00,2024-05-24 21:43:55,104,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,96.0,0.0,0.0,53.67,53.72,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11104,10.60.20.212,BUL.HutagUndur_Holboo,122,2024-05-26 20:00:01,2024-05-26 21:42:28,102,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,96.0,0.0,0.0,53.42,53.45,0.0,0.0,46.44,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11105,10.60.20.212,BUL.HutagUndur_Holboo,123,2024-05-28 20:00:02,2024-05-28 21:41:50,102,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,96.0,0.0,0.0,53.71,53.74,0.0,0.0,46.56,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11106,10.60.20.212,BUL.HutagUndur_Holboo,124,2024-05-30 20:00:04,2024-05-30 21:39:42,100,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,74.0,96.0,0.0,0.0,52.8,52.85,0.0,0.0,46.4,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11107,10.60.20.212,BUL.HutagUndur_Holboo,125,2024-06-01 20:00:01,2024-06-01 21:40:31,101,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,96.0,0.0,0.0,53.66,53.71,0.0,0.0,46.46,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11108,10.60.20.212,BUL.HutagUndur_Holboo,126,2024-06-03 20:00:01,2024-06-03 21:32:22,92,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,74.0,96.0,0.0,0.0,53.2,53.23,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11109,10.60.20.212,BUL.HutagUndur_Holboo,127,2024-06-05 20:00:01,2024-06-05 21:36:02,96,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,96.0,0.0,0.0,53.4,53.4,0.0,0.0,46.42,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11110,10.60.20.212,BUL.HutagUndur_Holboo,128,2024-06-07 20:00:01,2024-06-07 21:21:23,81,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,96.0,0.0,0.0,53.22,53.24,0.0,0.0,46.44,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11111,10.60.20.212,BUL.HutagUndur_Holboo,129,2024-06-09 20:00:00,2024-06-09 21:38:34,99,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,96.0,0.0,0.0,53.6,53.67,0.0,0.0,46.44,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11112,10.60.20.212,BUL.HutagUndur_Holboo,130,2024-06-11 20:00:01,2024-06-11 21:40:05,100,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,96.0,0.0,0.0,53.52,53.58,0.0,0.0,46.42,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11113,10.60.20.212,BUL.HutagUndur_Holboo,131,2024-06-13 20:00:01,2024-06-13 21:43:16,103,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,96.0,0.0,0.0,53.33,53.32,0.0,0.0,46.16,46.23,0.0,0.0,,,,,,,,,LEAD_ACID,
11114,10.60.20.212,BUL.HutagUndur_Holboo,132,2024-06-15 20:00:01,2024-06-15 21:36:55,97,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,96.0,0.0,0.0,53.13,53.16,0.0,0.0,46.4,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11115,10.60.20.212,BUL.HutagUndur_Holboo,133,2024-06-17 20:00:01,2024-06-17 21:39:17,99,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,96.0,0.0,0.0,53.63,53.69,0.0,0.0,46.51,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11116,10.60.20.212,BUL.HutagUndur_Holboo,134,2024-06-19 20:00:01,2024-06-19 21:32:53,93,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,77.0,96.0,0.0,0.0,53.61,53.67,0.0,0.0,46.5,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11117,10.60.20.212,BUL.HutagUndur_Holboo,135,2024-06-21 20:00:01,2024-06-21 20:48:19,48,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,90.0,97.0,0.0,0.0,53.55,53.56,0.0,0.0,49.38,49.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11118,10.60.20.212,BUL.HutagUndur_Holboo,136,2024-06-23 20:00:02,2024-06-23 21:34:01,94,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,96.0,0.0,0.0,53.17,53.17,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11119,10.60.20.212,BUL.HutagUndur_Holboo,137,2024-06-25 20:00:01,2024-06-25 20:47:34,48,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,90.0,97.0,0.0,0.0,53.25,53.28,0.0,0.0,49.72,49.75,0.0,0.0,,,,,,,,,LEAD_ACID,
11120,10.60.20.212,BUL.HutagUndur_Holboo,138,2024-06-27 20:00:01,2024-06-27 21:24:32,85,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,96.0,0.0,0.0,53.17,53.2,0.0,0.0,46.35,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11121,10.60.20.212,BUL.HutagUndur_Holboo,139,2024-06-29 20:00:01,2024-06-29 21:24:55,85,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,96.0,0.0,0.0,53.52,53.58,0.0,0.0,46.45,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11122,10.60.20.212,BUL.HutagUndur_Holboo,140,2024-07-01 20:00:01,2024-07-01 21:29:52,90,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,96.0,0.0,0.0,53.61,53.67,0.0,0.0,46.61,46.58,0.0,0.0,,,,,,,,,LEAD_ACID,
11123,10.60.20.212,BUL.HutagUndur_Holboo,141,2024-07-03 20:00:01,2024-07-03 21:23:11,83,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,96.0,0.0,0.0,53.61,53.66,0.0,0.0,46.57,46.58,0.0,0.0,,,,,,,,,LEAD_ACID,
11124,10.60.20.212,BUL.HutagUndur_Holboo,142,2024-07-05 20:00:01,2024-07-05 21:15:21,75,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,96.0,0.0,0.0,53.56,53.62,0.0,0.0,46.41,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11125,10.60.20.212,BUL.HutagUndur_Holboo,143,2024-07-07 20:00:01,2024-07-07 21:14:28,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,96.0,0.0,0.0,53.62,53.68,0.0,0.0,46.34,46.33,0.0,0.0,,,,,,,,,LEAD_ACID,
11126,10.60.20.212,BUL.HutagUndur_Holboo,144,2024-07-09 20:00:01,2024-07-09 21:07:01,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,96.0,0.0,0.0,53.05,53.11,0.0,0.0,46.44,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11127,10.60.20.212,BUL.HutagUndur_Holboo,145,2024-07-11 20:00:01,2024-07-11 20:48:23,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,96.0,0.0,0.0,53.17,53.67,0.0,0.0,46.46,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11128,10.60.20.212,BUL.HutagUndur_Holboo,146,2024-07-13 20:00:01,2024-07-13 20:55:57,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,96.0,0.0,0.0,53.61,53.66,0.0,0.0,46.44,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11129,10.60.20.212,BUL.HutagUndur_Holboo,147,2024-07-15 20:00:01,2024-07-15 20:50:23,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,96.0,0.0,0.0,53.61,53.67,0.0,0.0,46.43,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11130,10.60.20.212,BUL.HutagUndur_Holboo,148,2024-07-17 20:00:01,2024-07-17 20:44:56,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,97.0,0.0,0.0,53.61,53.64,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11131,10.60.20.212,BUL.HutagUndur_Holboo,149,2024-07-19 20:00:01,2024-07-19 20:47:13,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,53.61,53.66,0.0,0.0,46.4,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11132,10.60.20.212,BUL.HutagUndur_Holboo,150,2024-07-21 20:00:01,2024-07-21 20:49:13,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,97.0,0.0,0.0,53.61,53.67,0.0,0.0,46.42,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11133,10.60.20.212,BUL.HutagUndur_Holboo,151,2024-07-23 20:00:01,2024-07-23 20:48:27,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,97.0,0.0,0.0,53.39,53.41,0.0,0.0,46.47,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11134,10.60.20.212,BUL.HutagUndur_Holboo,152,2024-07-25 20:00:03,2024-07-25 20:58:08,58,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,52.89,52.92,0.0,0.0,46.35,46.54,0.0,0.0,,,,,,,,,LEAD_ACID,
11135,10.60.20.212,BUL.HutagUndur_Holboo,153,2024-07-27 20:00:01,2024-07-27 21:03:33,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,53.12,53.14,0.0,0.0,46.45,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11136,10.60.20.212,BUL.HutagUndur_Holboo,154,2024-07-29 20:00:01,2024-07-29 20:52:02,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.08,53.11,0.0,0.0,46.63,46.67,0.0,0.0,,,,,,,,,LEAD_ACID,
11137,10.60.20.212,BUL.HutagUndur_Holboo,155,2024-07-31 20:00:00,2024-07-31 20:47:06,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,97.0,0.0,0.0,53.5,53.55,0.0,0.0,46.43,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11138,10.60.20.212,BUL.HutagUndur_Holboo,156,2024-08-02 20:00:01,2024-08-02 20:57:13,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,96.0,0.0,0.0,53.49,53.56,0.0,0.0,46.36,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11139,10.60.20.212,BUL.HutagUndur_Holboo,157,2024-08-04 20:00:01,2024-08-04 20:52:36,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,97.0,0.0,0.0,53.61,53.67,0.0,0.0,46.33,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11140,10.60.20.212,BUL.HutagUndur_Holboo,158,2024-08-06 20:00:01,2024-08-06 21:18:24,78,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,96.0,0.0,0.0,53.38,53.43,0.0,0.0,46.38,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11141,10.60.20.212,BUL.HutagUndur_Holboo,159,2024-08-08 20:00:01,2024-08-08 20:58:43,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,96.0,0.0,0.0,53.53,53.56,0.0,0.0,46.38,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11142,10.60.20.212,BUL.HutagUndur_Holboo,160,2024-08-10 20:00:01,2024-08-10 21:13:19,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,96.0,0.0,0.0,53.52,53.55,0.0,0.0,46.59,46.55,0.0,0.0,,,,,,,,,LEAD_ACID,
11143,10.60.20.212,BUL.HutagUndur_Holboo,161,2024-08-12 20:00:01,2024-08-12 20:28:56,29,SCHEDULED,POWER_OFF,97.0,99.0,0.0,0.0,90.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,49.84,49.83,0.0,0.0,,,,,,,,,LEAD_ACID,
11144,10.60.20.212,BUL.HutagUndur_Holboo,162,2024-08-14 20:00:01,2024-08-14 21:02:51,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,96.0,0.0,0.0,53.63,53.68,0.0,0.0,46.4,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11145,10.60.20.212,BUL.HutagUndur_Holboo,163,2024-08-16 20:00:01,2024-08-16 21:06:03,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11146,10.60.20.212,BUL.HutagUndur_Holboo,164,2024-08-18 20:00:01,2024-08-18 21:02:01,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,46.27,46.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11147,10.60.20.212,BUL.HutagUndur_Holboo,165,2024-08-20 20:00:01,2024-08-20 21:02:06,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,53.66,53.71,0.0,0.0,46.33,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11148,10.60.20.212,BUL.HutagUndur_Holboo,166,2024-08-22 20:00:00,2024-08-22 20:56:39,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,97.0,0.0,0.0,53.72,53.73,0.0,0.0,46.49,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11149,10.60.20.212,BUL.HutagUndur_Holboo,167,2024-08-24 20:00:01,2024-08-24 20:52:14,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.27,53.3,0.0,0.0,46.4,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11150,10.60.20.212,BUL.HutagUndur_Holboo,168,2024-08-26 20:00:01,2024-08-26 20:56:20,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,46.44,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11151,10.60.20.212,BUL.HutagUndur_Holboo,169,2024-08-28 20:00:01,2024-08-28 20:57:34,58,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.42,53.48,0.0,0.0,46.45,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11152,10.60.20.212,BUL.HutagUndur_Holboo,170,2024-08-30 20:00:01,2024-08-30 20:55:25,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.62,53.67,0.0,0.0,46.36,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11153,10.60.20.212,BUL.HutagUndur_Holboo,171,2024-09-01 20:00:01,2024-09-01 20:49:57,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.22,53.7,0.0,0.0,46.4,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11154,10.60.20.212,BUL.HutagUndur_Holboo,172,2024-09-03 20:00:01,2024-09-03 20:46:32,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.66,53.71,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11155,10.60.20.212,BUL.HutagUndur_Holboo,173,2024-09-05 20:00:01,2024-09-05 20:47:57,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,97.0,0.0,0.0,53.21,53.24,0.0,0.0,46.43,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11156,10.60.20.212,BUL.HutagUndur_Holboo,174,2024-09-07 20:00:01,2024-09-07 20:49:05,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,97.0,0.0,0.0,53.62,53.68,0.0,0.0,46.59,46.62,0.0,0.0,,,,,,,,,LEAD_ACID,
11157,10.60.20.212,BUL.HutagUndur_Holboo,175,2024-09-09 20:00:01,2024-09-09 20:47:25,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.66,53.71,0.0,0.0,46.42,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11158,10.60.20.212,BUL.HutagUndur_Holboo,176,2024-09-11 20:00:01,2024-09-11 20:47:30,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.23,53.26,0.0,0.0,46.33,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11159,10.60.20.212,BUL.HutagUndur_Holboo,177,2024-09-13 20:00:01,2024-09-13 20:43:39,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.71,53.73,0.0,0.0,46.44,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11160,10.60.20.212,BUL.HutagUndur_Holboo,178,2024-09-15 20:00:01,2024-09-15 20:45:34,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.18,53.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11161,10.60.20.212,BUL.HutagUndur_Holboo,179,2024-09-17 20:00:01,2024-09-17 20:48:58,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.62,53.68,0.0,0.0,46.45,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11162,10.60.20.212,BUL.HutagUndur_Holboo,180,2024-09-19 20:00:01,2024-09-19 20:46:39,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.62,53.68,0.0,0.0,46.5,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11163,10.60.20.212,BUL.HutagUndur_Holboo,181,2024-09-21 20:00:01,2024-09-21 20:45:10,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.66,53.72,0.0,0.0,46.46,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11164,10.60.20.212,BUL.HutagUndur_Holboo,182,2024-09-23 20:00:01,2024-09-23 20:47:56,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.39,53.38,0.0,0.0,46.42,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11165,10.60.20.212,BUL.HutagUndur_Holboo,183,2024-09-25 20:00:00,2024-09-25 20:44:39,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,98.0,0.0,0.0,53.27,53.28,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11166,10.60.20.212,BUL.HutagUndur_Holboo,184,2024-09-27 20:00:01,2024-09-27 20:42:39,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,98.0,0.0,0.0,53.17,53.15,0.0,0.0,46.25,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
11167,10.60.20.212,BUL.HutagUndur_Holboo,185,2024-09-29 20:00:00,2024-09-29 20:39:23,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,98.0,0.0,0.0,53.06,53.06,0.0,0.0,46.28,46.27,0.0,0.0,,,,,,,,,LEAD_ACID,
11168,10.60.20.212,BUL.HutagUndur_Holboo,186,2024-10-01 20:00:01,2024-10-01 20:28:15,28,SCHEDULED,BATTERY_VOLTAGE,95.0,99.0,0.0,0.0,87.0,98.0,0.0,0.0,53.2,53.23,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11169,10.60.20.212,BUL.HutagUndur_Holboo,187,2024-10-03 20:00:01,2024-10-03 20:42:26,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.62,53.68,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11170,10.60.20.212,BUL.HutagUndur_Holboo,188,2024-10-05 20:00:01,2024-10-05 20:46:49,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,98.0,0.0,0.0,53.66,53.72,0.0,0.0,46.41,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11171,10.60.20.212,BUL.HutagUndur_Holboo,189,2024-10-07 20:00:01,2024-10-07 20:50:22,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,98.0,0.0,0.0,53.29,53.31,0.0,0.0,46.42,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11172,10.60.20.212,BUL.HutagUndur_Holboo,190,2024-10-09 20:00:01,2024-10-09 20:47:39,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,98.0,0.0,0.0,53.28,53.31,0.0,0.0,46.41,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11173,10.60.20.212,BUL.HutagUndur_Holboo,191,2024-10-11 20:00:01,2024-10-11 20:44:41,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,98.0,0.0,0.0,53.38,53.41,0.0,0.0,46.41,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11174,10.60.20.212,BUL.HutagUndur_Holboo,192,2024-10-13 20:00:01,2024-10-13 20:46:53,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,98.0,0.0,0.0,53.67,53.71,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11175,10.60.20.212,BUL.HutagUndur_Holboo,193,2024-10-15 20:00:01,2024-10-15 20:47:21,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.18,53.21,0.0,0.0,46.48,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11176,10.60.20.212,BUL.HutagUndur_Holboo,194,2024-10-17 20:00:00,2024-10-17 20:47:45,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,98.0,0.0,0.0,53.65,53.7,0.0,0.0,46.23,46.22,0.0,0.0,,,,,,,,,LEAD_ACID,
11177,10.60.20.212,BUL.HutagUndur_Holboo,195,2024-10-19 20:00:01,2024-10-19 20:44:16,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.47,53.49,0.0,0.0,46.48,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11178,10.60.20.212,BUL.HutagUndur_Holboo,196,2024-10-21 20:00:01,2024-10-21 20:44:30,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.57,53.61,0.0,0.0,46.35,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11179,10.60.20.212,BUL.HutagUndur_Holboo,197,2024-10-23 20:00:01,2024-10-23 20:45:12,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.18,53.24,0.0,0.0,46.46,46.52,0.0,0.0,,,,,,,,,LEAD_ACID,
11180,10.60.20.212,BUL.HutagUndur_Holboo,198,2024-10-25 20:00:01,2024-10-25 20:44:12,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,98.0,0.0,0.0,53.26,53.28,0.0,0.0,46.4,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11181,10.60.20.212,BUL.HutagUndur_Holboo,199,2024-10-27 20:00:01,2024-10-27 20:44:20,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.67,53.68,0.0,0.0,46.43,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11182,10.60.20.212,BUL.HutagUndur_Holboo,200,2024-10-29 20:00:01,2024-10-29 20:06:16,6,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,98.0,100.0,0.0,0.0,53.18,53.21,0.0,0.0,50.15,50.19,0.0,0.0,,,,,,,,,LEAD_ACID,
11183,10.60.20.212,BUL.HutagUndur_Holboo,201,2024-10-31 20:00:01,2024-10-31 20:44:03,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.79,53.78,0.0,0.0,46.39,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11184,10.60.20.212,BUL.HutagUndur_Holboo,202,2024-11-02 20:00:01,2024-11-02 20:48:09,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.24,53.27,0.0,0.0,46.36,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11185,10.60.20.212,BUL.HutagUndur_Holboo,203,2024-11-04 20:00:01,2024-11-04 20:45:26,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.25,53.26,0.0,0.0,46.43,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11186,10.60.20.212,BUL.HutagUndur_Holboo,204,2024-11-06 20:00:01,2024-11-06 20:44:43,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.66,53.7,0.0,0.0,46.41,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11187,10.60.20.212,BUL.HutagUndur_Holboo,205,2024-11-08 20:00:01,2024-11-08 20:42:30,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.65,53.68,0.0,0.0,46.4,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11188,10.60.20.212,BUL.HutagUndur_Holboo,206,2024-11-10 20:00:01,2024-11-10 20:42:20,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.67,53.69,0.0,0.0,46.33,46.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11189,10.60.20.212,BUL.HutagUndur_Holboo,207,2024-11-12 20:00:01,2024-11-12 20:43:15,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.2,53.23,0.0,0.0,46.46,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11190,10.60.20.212,BUL.HutagUndur_Holboo,208,2024-11-14 20:00:01,2024-11-14 20:42:31,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.65,53.7,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11191,10.60.20.212,BUL.HutagUndur_Holboo,209,2024-11-16 20:00:01,2024-11-16 20:42:51,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.52,53.57,0.0,0.0,46.41,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11192,10.60.20.212,BUL.HutagUndur_Holboo,210,2024-11-18 20:00:00,2024-11-18 20:44:51,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.69,53.78,0.0,0.0,46.35,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11193,10.60.20.212,BUL.HutagUndur_Holboo,211,2024-11-20 20:00:02,2024-11-20 20:44:22,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.83,53.85,0.0,0.0,46.23,46.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11194,10.60.20.212,BUL.HutagUndur_Holboo,212,2024-11-22 20:00:00,2024-11-22 20:38:54,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.88,53.92,0.0,0.0,46.36,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11195,10.60.20.212,BUL.HutagUndur_Holboo,213,2024-11-24 20:00:01,2024-11-24 20:44:00,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.84,53.85,0.0,0.0,46.41,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11196,10.60.20.212,BUL.HutagUndur_Holboo,214,2024-11-26 20:00:01,2024-11-26 20:42:21,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.47,53.5,0.0,0.0,46.44,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11197,10.60.20.212,BUL.HutagUndur_Holboo,215,2024-11-28 20:00:00,2024-11-28 20:41:52,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,54.18,54.2,0.0,0.0,46.41,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11198,10.60.20.212,BUL.HutagUndur_Holboo,216,2024-11-30 20:00:01,2024-11-30 20:43:39,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,54.1,54.14,0.0,0.0,46.39,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11199,10.60.20.212,BUL.HutagUndur_Holboo,217,2024-12-02 20:00:01,2024-12-02 20:41:05,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.92,53.93,0.0,0.0,46.44,46.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11200,10.60.20.212,BUL.HutagUndur_Holboo,218,2024-12-04 20:00:01,2024-12-04 20:40:46,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.54,53.55,0.0,0.0,46.45,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11201,10.60.20.212,BUL.HutagUndur_Holboo,219,2024-12-06 20:00:00,2024-12-06 20:43:18,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,53.91,53.96,0.0,0.0,46.43,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11202,10.60.20.212,BUL.HutagUndur_Holboo,220,2024-12-08 20:00:01,2024-12-08 20:39:17,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,54.02,54.02,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11203,10.60.20.212,BUL.HutagUndur_Holboo,221,2024-12-11 01:16:43,2024-12-11 02:23:02,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,99.0,0.0,0.0,56.13,56.12,0.0,0.0,46.53,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11204,10.60.20.212,BUL.HutagUndur_Holboo,222,2024-12-13 20:00:01,2024-12-13 20:43:19,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.7,53.73,0.0,0.0,46.16,46.17,0.0,0.0,,,,,,,,,LEAD_ACID,
11205,10.60.20.212,BUL.HutagUndur_Holboo,223,2024-12-15 20:00:01,2024-12-15 20:39:39,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,54.26,54.29,0.0,0.0,46.39,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11206,10.60.20.212,BUL.HutagUndur_Holboo,224,2024-12-17 20:00:01,2024-12-17 20:38:26,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,99.0,0.0,0.0,53.73,53.76,0.0,0.0,46.41,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11207,10.60.20.212,BUL.HutagUndur_Holboo,225,2024-12-19 20:00:01,2024-12-19 20:38:11,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,54.38,54.38,0.0,0.0,46.42,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11208,10.60.20.212,BUL.HutagUndur_Holboo,226,2024-12-21 20:00:01,2024-12-21 20:37:34,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,54.36,54.35,0.0,0.0,46.4,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11209,10.60.20.212,BUL.HutagUndur_Holboo,227,2024-12-23 20:00:00,2024-12-23 20:35:35,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,99.0,0.0,0.0,54.14,54.14,0.0,0.0,46.41,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
