id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
11210,10.60.20.212,BUL.HutagUndur_Holboo,228,2024-12-25 20:00:01,2024-12-25 20:35:25,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,100.0,0.0,0.0,54.61,54.64,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11211,10.60.20.212,BUL.HutagUndur_Holboo,229,2024-12-27 20:00:00,2024-12-27 20:35:37,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,100.0,0.0,0.0,54.43,54.5,0.0,0.0,46.37,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11212,10.60.20.212,BUL.HutagUndur_Holboo,230,2024-12-29 20:00:01,2024-12-29 20:35:32,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,100.0,0.0,0.0,54.58,54.58,0.0,0.0,46.33,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11213,10.60.20.212,BUL.HutagUndur_Holboo,231,2024-12-31 20:00:01,2024-12-31 20:34:09,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,100.0,0.0,0.0,54.0,54.03,0.0,0.0,46.44,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11214,10.60.20.212,BUL.HutagUndur_Holboo,232,2025-01-02 20:00:01,2025-01-02 20:32:22,32,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.9,53.94,0.0,0.0,46.39,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11215,10.60.20.212,BUL.HutagUndur_Holboo,233,2025-01-04 20:00:01,2025-01-04 20:34:53,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.76,53.76,0.0,0.0,46.31,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11216,10.60.20.212,BUL.HutagUndur_Holboo,234,2025-01-06 20:00:01,2025-01-06 20:33:05,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.2,54.25,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11217,10.60.20.212,BUL.HutagUndur_Holboo,235,2025-01-08 20:00:01,2025-01-08 20:13:27,13,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,96.0,100.0,0.0,0.0,54.2,54.2,0.0,0.0,49.93,50.01,0.0,0.0,,,,,,,,,LEAD_ACID,
11218,10.60.20.212,BUL.HutagUndur_Holboo,236,2025-01-10 20:00:01,2025-01-10 20:32:47,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,100.0,0.0,0.0,53.91,53.94,0.0,0.0,46.17,46.18,0.0,0.0,,,,,,,,,LEAD_ACID,
11219,10.60.20.212,BUL.HutagUndur_Holboo,237,2025-01-12 20:00:01,2025-01-12 20:33:22,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.47,54.5,0.0,0.0,46.43,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11220,10.60.20.212,BUL.HutagUndur_Holboo,238,2025-01-14 20:00:01,2025-01-14 20:33:43,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.17,54.21,0.0,0.0,46.4,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11221,10.60.20.212,BUL.HutagUndur_Holboo,239,2025-01-16 20:00:01,2025-01-16 20:34:33,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.09,54.13,0.0,0.0,46.43,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11222,10.60.20.212,BUL.HutagUndur_Holboo,240,2025-01-18 20:00:01,2025-01-18 20:36:22,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.71,53.73,0.0,0.0,46.42,46.57,0.0,0.0,,,,,,,,,LEAD_ACID,
11223,10.60.20.212,BUL.HutagUndur_Holboo,241,2025-01-20 20:00:01,2025-01-20 20:35:45,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.49,53.52,0.0,0.0,46.42,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11224,10.60.20.212,BUL.HutagUndur_Holboo,242,2025-01-22 20:00:01,2025-01-22 20:32:55,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.99,54.0,0.0,0.0,46.31,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11225,10.60.20.212,BUL.HutagUndur_Holboo,243,2025-01-24 20:00:01,2025-01-24 20:36:54,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.94,53.97,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11226,10.60.20.212,BUL.HutagUndur_Holboo,244,2025-01-26 20:00:01,2025-01-26 20:36:22,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.92,53.93,0.0,0.0,46.48,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11227,10.60.20.212,BUL.HutagUndur_Holboo,245,2025-01-28 20:00:01,2025-01-28 20:36:12,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,54.02,54.03,0.0,0.0,46.48,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11228,10.60.20.212,BUL.HutagUndur_Holboo,246,2025-01-30 20:00:01,2025-01-30 20:35:49,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,54.06,54.08,0.0,0.0,46.42,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11229,10.60.20.212,BUL.HutagUndur_Holboo,247,2025-02-01 20:00:01,2025-02-01 20:36:04,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.67,53.73,0.0,0.0,46.36,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11230,10.60.20.212,BUL.HutagUndur_Holboo,248,2025-02-03 20:00:01,2025-02-03 20:33:18,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,54.17,54.23,0.0,0.0,46.36,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11231,10.60.20.212,BUL.HutagUndur_Holboo,249,2025-02-05 20:00:01,2025-02-05 20:36:38,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.26,54.31,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11232,10.60.20.212,BUL.HutagUndur_Holboo,250,2025-02-07 20:00:01,2025-02-07 20:08:13,8,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,98.0,100.0,0.0,0.0,54.2,54.2,0.0,0.0,50.04,50.02,0.0,0.0,,,,,,,,,LEAD_ACID,
11233,10.60.20.212,BUL.HutagUndur_Holboo,251,2025-02-09 20:00:01,2025-02-09 20:32:48,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,54.24,54.26,0.0,0.0,46.39,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11234,10.60.20.212,BUL.HutagUndur_Holboo,252,2025-02-11 20:00:01,2025-02-11 20:33:09,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.14,54.2,0.0,0.0,46.41,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11235,10.60.20.212,BUL.HutagUndur_Holboo,253,2025-02-13 20:00:00,2025-02-13 20:34:47,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.77,53.76,0.0,0.0,46.41,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11236,10.60.20.212,BUL.HutagUndur_Holboo,254,2025-02-15 20:00:01,2025-02-15 20:33:36,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.44,54.5,0.0,0.0,46.35,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11237,10.60.20.212,BUL.HutagUndur_Holboo,255,2025-02-17 20:00:01,2025-02-17 20:33:13,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.76,53.8,0.0,0.0,46.45,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11238,10.60.20.212,BUL.HutagUndur_Holboo,256,2025-02-19 20:00:01,2025-02-19 20:33:55,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.22,54.26,0.0,0.0,46.42,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11239,10.60.20.212,BUL.HutagUndur_Holboo,257,2025-02-21 20:00:02,2025-02-21 20:36:39,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.43,53.49,0.0,0.0,46.34,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11240,10.60.20.212,BUL.HutagUndur_Holboo,258,2025-02-23 20:00:00,2025-02-23 20:34:00,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,100.0,0.0,0.0,53.91,53.88,0.0,0.0,46.37,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11241,10.60.20.212,BUL.HutagUndur_Holboo,259,2025-02-25 20:00:01,2025-02-25 20:33:55,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,54.0,54.02,0.0,0.0,46.48,46.52,0.0,0.0,,,,,,,,,LEAD_ACID,
11242,10.60.20.212,BUL.HutagUndur_Holboo,260,2025-02-27 20:00:01,2025-02-27 20:37:01,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.9,53.91,0.0,0.0,46.24,46.21,0.0,0.0,,,,,,,,,LEAD_ACID,
11243,10.60.20.212,BUL.HutagUndur_Holboo,261,2025-03-01 20:00:01,2025-03-01 20:32:19,32,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.76,53.73,0.0,0.0,46.39,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11244,10.60.20.212,BUL.HutagUndur_Holboo,262,2025-03-03 20:00:01,2025-03-03 20:33:26,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.95,53.96,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11245,10.60.20.212,BUL.HutagUndur_Holboo,263,2025-03-05 20:00:01,2025-03-05 20:32:41,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.53,53.58,0.0,0.0,46.35,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11246,10.60.20.212,BUL.HutagUndur_Holboo,264,2025-03-07 20:00:01,2025-03-07 20:34:20,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.02,54.03,0.0,0.0,46.39,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11247,10.60.20.212,BUL.HutagUndur_Holboo,265,2025-03-09 20:00:01,2025-03-09 20:35:14,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.8,53.81,0.0,0.0,46.46,46.52,0.0,0.0,,,,,,,,,LEAD_ACID,
11248,10.60.20.212,BUL.HutagUndur_Holboo,266,2025-03-11 20:00:01,2025-03-11 20:35:36,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.16,54.16,0.0,0.0,46.37,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11249,10.60.20.212,BUL.HutagUndur_Holboo,267,2025-03-13 20:00:01,2025-03-13 20:35:16,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.91,53.95,0.0,0.0,46.36,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11250,10.60.20.212,BUL.HutagUndur_Holboo,268,2025-03-15 20:00:01,2025-03-15 20:38:12,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.01,54.01,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11251,10.60.20.212,BUL.HutagUndur_Holboo,269,2025-03-17 20:00:00,2025-03-17 20:35:02,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,53.9,53.85,0.0,0.0,46.41,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11252,10.60.20.212,BUL.HutagUndur_Holboo,270,2025-03-19 20:00:01,2025-03-19 20:35:57,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,100.0,0.0,0.0,54.19,54.24,0.0,0.0,46.45,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11253,10.60.20.212,BUL.HutagUndur_Holboo,271,2025-03-21 20:00:01,2025-03-21 20:35:00,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,54.02,54.03,0.0,0.0,46.33,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11254,10.60.20.212,BUL.HutagUndur_Holboo,272,2025-03-23 20:00:02,2025-03-23 20:38:33,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.21,53.25,0.0,0.0,46.36,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11255,10.60.20.212,BUL.HutagUndur_Holboo,273,2025-03-25 20:00:00,2025-03-25 20:38:28,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.36,53.35,0.0,0.0,46.21,46.24,0.0,0.0,,,,,,,,,LEAD_ACID,
11256,10.60.20.212,BUL.HutagUndur_Holboo,274,2025-03-27 20:00:00,2025-03-27 20:38:58,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.61,53.67,0.0,0.0,46.27,46.23,0.0,0.0,,,,,,,,,LEAD_ACID,
11257,10.60.20.212,BUL.HutagUndur_Holboo,275,2025-03-29 20:00:01,2025-03-29 20:41:49,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.58,53.64,0.0,0.0,46.38,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11258,10.60.20.212,BUL.HutagUndur_Holboo,276,2025-03-31 20:00:00,2025-03-31 20:41:54,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.17,53.2,0.0,0.0,46.39,46.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11259,10.60.20.212,BUL.HutagUndur_Holboo,277,2025-04-02 20:00:00,2025-04-02 20:39:09,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.56,53.61,0.0,0.0,46.38,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11260,10.60.20.212,BUL.HutagUndur_Holboo,278,2025-04-04 20:00:01,2025-04-04 20:36:26,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.2,53.23,0.0,0.0,46.36,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11261,10.60.20.212,BUL.HutagUndur_Holboo,279,2025-04-06 20:00:01,2025-04-06 20:38:00,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.53,53.53,0.0,0.0,46.27,46.27,0.0,0.0,,,,,,,,,LEAD_ACID,
11262,10.60.20.212,BUL.HutagUndur_Holboo,280,2025-04-08 20:00:01,2025-04-08 20:40:22,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.69,53.71,0.0,0.0,46.4,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11263,10.60.20.212,BUL.HutagUndur_Holboo,281,2025-04-10 20:00:01,2025-04-10 20:36:48,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.46,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11264,10.60.20.212,BUL.HutagUndur_Holboo,282,2025-04-12 20:00:01,2025-04-12 20:35:32,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.3,53.33,0.0,0.0,46.39,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11265,10.60.20.212,BUL.HutagUndur_Holboo,283,2025-04-14 20:00:01,2025-04-14 20:37:38,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.63,53.65,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11266,10.60.20.212,BUL.HutagUndur_Holboo,284,2025-04-16 20:00:01,2025-04-16 20:36:56,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.49,53.49,0.0,0.0,46.44,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11267,10.60.20.212,BUL.HutagUndur_Holboo,285,2025-04-18 20:00:01,2025-04-18 20:37:09,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.67,53.69,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11268,10.60.20.212,BUL.HutagUndur_Holboo,286,2025-04-20 20:00:01,2025-04-20 20:36:51,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.2,53.22,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11269,10.60.20.212,BUL.HutagUndur_Holboo,287,2025-04-22 20:00:01,2025-04-22 20:36:32,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.19,53.72,0.0,0.0,46.37,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11270,10.60.20.212,BUL.HutagUndur_Holboo,288,2025-04-24 20:00:01,2025-04-24 20:39:18,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.68,53.72,0.0,0.0,46.57,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
11271,10.60.20.212,BUL.HutagUndur_Holboo,289,2025-04-26 20:00:01,2025-04-26 20:38:25,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.67,53.71,0.0,0.0,46.46,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11272,10.60.20.212,BUL.HutagUndur_Holboo,290,2025-04-28 20:00:01,2025-04-28 20:37:55,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,99.0,0.0,0.0,53.63,53.69,0.0,0.0,46.45,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11273,10.60.20.212,BUL.HutagUndur_Holboo,291,2025-04-30 20:00:01,2025-04-30 20:36:38,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11274,10.60.20.212,BUL.HutagUndur_Holboo,292,2025-05-02 20:00:00,2025-05-02 20:36:26,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.42,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11275,10.60.20.212,BUL.HutagUndur_Holboo,293,2025-05-04 20:00:01,2025-05-04 20:33:17,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.36,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11276,10.60.20.212,BUL.HutagUndur_Holboo,294,2025-05-06 20:00:00,2025-05-06 20:34:40,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.64,53.7,0.0,0.0,46.39,46.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11277,10.60.20.212,BUL.HutagUndur_Holboo,295,2025-05-08 20:00:02,2025-05-08 20:35:40,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.26,53.3,0.0,0.0,46.4,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11278,10.60.20.212,BUL.HutagUndur_Holboo,296,2025-05-10 20:00:01,2025-05-10 20:34:17,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.22,53.24,0.0,0.0,46.43,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11279,10.60.20.212,BUL.HutagUndur_Holboo,297,2025-05-12 20:00:01,2025-05-12 20:31:31,32,SCHEDULED,BATTERY_VOLTAGE,99.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.25,53.28,0.0,0.0,46.44,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11280,10.60.20.212,BUL.HutagUndur_Holboo,298,2025-05-14 20:00:01,2025-05-14 20:34:50,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.4,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11281,10.60.20.212,BUL.HutagUndur_Holboo,299,2025-05-16 20:00:00,2025-05-16 20:36:09,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.65,53.69,0.0,0.0,46.44,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11282,10.60.20.212,BUL.HutagUndur_Holboo,300,2025-05-18 20:00:01,2025-05-18 20:34:45,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.64,53.7,0.0,0.0,46.46,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11283,10.60.20.212,BUL.HutagUndur_Holboo,301,2025-05-20 20:00:01,2025-05-20 20:33:12,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.39,53.42,0.0,0.0,46.35,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11284,10.60.20.212,BUL.HutagUndur_Holboo,302,2025-05-22 20:00:01,2025-05-22 20:38:20,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.26,53.28,0.0,0.0,46.25,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11285,10.60.20.212,BUL.HutagUndur_Holboo,303,2025-05-24 20:00:01,2025-05-24 20:34:33,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.54,53.56,0.0,0.0,46.45,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11286,10.60.20.212,BUL.HutagUndur_Holboo,304,2025-05-26 20:00:01,2025-05-26 20:37:33,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.67,53.71,0.0,0.0,46.41,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11287,10.60.20.212,BUL.HutagUndur_Holboo,305,2025-05-28 20:00:01,2025-05-28 20:34:00,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.14,53.2,0.0,0.0,46.38,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11288,10.60.20.212,BUL.HutagUndur_Holboo,306,2025-05-30 20:00:01,2025-05-30 20:35:56,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.29,53.32,0.0,0.0,46.44,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11289,10.60.20.212,BUL.HutagUndur_Holboo,307,2025-06-01 20:00:01,2025-06-01 20:34:07,34,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.66,53.71,0.0,0.0,46.41,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11290,10.60.20.212,BUL.HutagUndur_Holboo,308,2025-06-03 20:00:01,2025-06-03 20:34:53,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.62,53.68,0.0,0.0,46.39,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11291,10.60.20.212,BUL.HutagUndur_Holboo,309,2025-06-05 20:00:01,2025-06-05 20:31:12,31,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.67,53.68,0.0,0.0,46.34,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11292,10.60.20.212,BUL.HutagUndur_Holboo,310,2025-06-07 20:00:00,2025-06-07 20:31:15,31,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.49,53.52,0.0,0.0,46.43,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11293,10.60.20.212,BUL.HutagUndur_Holboo,311,2025-06-09 20:00:01,2025-06-09 20:31:41,32,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11294,10.60.20.212,BUL.HutagUndur_Holboo,312,2025-06-11 20:00:02,2025-06-11 20:34:55,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,52.94,52.99,0.0,0.0,46.28,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11295,10.60.20.212,BUL.HutagUndur_Holboo,313,2025-06-13 20:00:02,2025-06-13 20:37:30,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.29,53.34,0.0,0.0,46.51,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11296,10.60.20.212,BUL.HutagUndur_Holboo,314,2025-06-15 20:00:01,2025-06-15 20:35:47,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.26,46.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11297,10.60.20.212,BUL.HutagUndur_Holboo,315,2025-06-17 20:00:00,2025-06-17 20:33:19,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,90.0,99.0,0.0,0.0,53.2,53.27,0.0,0.0,46.3,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11298,10.60.20.212,BUL.HutagUndur_Holboo,316,2025-06-19 20:00:01,2025-06-19 20:27:45,28,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.32,53.35,0.0,0.0,46.43,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11299,10.60.20.212,BUL.HutagUndur_Holboo,317,2025-06-21 20:00:01,2025-06-21 20:29:35,30,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.58,53.55,0.0,0.0,46.32,46.27,0.0,0.0,,,,,,,,,LEAD_ACID,
11300,10.60.20.212,BUL.HutagUndur_Holboo,318,2025-06-23 20:00:01,2025-06-23 20:30:30,30,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.34,46.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11301,10.60.20.212,BUL.HutagUndur_Holboo,319,2025-06-25 20:00:01,2025-06-25 20:30:24,30,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.53,53.52,0.0,0.0,46.42,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11302,10.60.20.212,BUL.HutagUndur_Holboo,320,2025-06-27 20:00:01,2025-06-27 20:12:47,13,SCHEDULED,POWER_OFF,99.0,100.0,0.0,0.0,96.0,99.0,0.0,0.0,53.68,53.74,0.0,0.0,49.74,49.75,0.0,0.0,,,,,,,,,LEAD_ACID,
11303,10.60.20.212,BUL.HutagUndur_Holboo,321,2025-06-29 20:00:01,2025-06-29 20:23:26,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.29,46.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11304,10.60.20.212,BUL.HutagUndur_Holboo,322,2025-07-01 20:00:02,2025-07-01 20:27:18,27,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.73,53.79,0.0,0.0,46.39,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11305,10.60.20.212,BUL.HutagUndur_Holboo,323,2025-07-03 20:00:01,2025-07-03 20:26:49,27,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,99.0,0.0,0.0,53.78,53.82,0.0,0.0,46.33,46.32,0.0,0.0,,,,,,,,,LEAD_ACID,
11306,10.60.20.212,BUL.HutagUndur_Holboo,324,2025-07-05 20:00:01,2025-07-05 20:24:16,24,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.35,53.38,0.0,0.0,46.37,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11307,10.60.20.212,BUL.HutagUndur_Holboo,325,2025-07-07 20:00:01,2025-07-07 20:25:52,26,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.65,53.63,0.0,0.0,46.3,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11308,10.60.20.212,BUL.HutagUndur_Holboo,326,2025-07-09 20:00:01,2025-07-09 20:25:11,25,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.74,53.79,0.0,0.0,46.32,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11309,10.60.20.212,BUL.HutagUndur_Holboo,327,2025-07-11 20:00:02,2025-07-11 20:23:27,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.2,53.23,0.0,0.0,46.3,46.32,0.0,0.0,,,,,,,,,LEAD_ACID,
11310,10.60.20.212,BUL.HutagUndur_Holboo,328,2025-07-13 20:00:03,2025-07-13 20:21:16,21,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.69,53.73,0.0,0.0,46.36,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11311,10.60.20.212,BUL.HutagUndur_Holboo,329,2025-07-15 20:00:01,2025-07-15 20:21:15,21,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.43,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11312,10.60.20.212,BUL.HutagUndur_Holboo,330,2025-07-17 20:00:01,2025-07-17 20:18:22,18,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.73,53.78,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11313,10.60.20.212,BUL.HutagUndur_Holboo,331,2025-07-19 20:00:01,2025-07-19 20:21:31,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.77,53.79,0.0,0.0,46.44,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11314,10.60.20.212,BUL.HutagUndur_Holboo,332,2025-07-21 20:00:01,2025-07-21 20:23:54,24,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.78,53.79,0.0,0.0,46.4,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11315,10.60.20.212,BUL.HutagUndur_Holboo,333,2025-07-23 20:00:01,2025-07-23 20:21:38,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.72,53.78,0.0,0.0,46.36,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11316,10.60.20.212,BUL.HutagUndur_Holboo,334,2025-07-25 20:00:01,2025-07-25 20:26:08,26,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.68,53.72,0.0,0.0,46.37,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11317,10.60.20.212,BUL.HutagUndur_Holboo,335,2025-07-27 20:00:01,2025-07-27 20:22:29,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.7,53.72,0.0,0.0,46.41,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11318,10.60.20.212,BUL.HutagUndur_Holboo,336,2025-07-29 20:00:01,2025-07-29 20:24:54,25,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.75,53.79,0.0,0.0,46.37,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11319,10.60.20.212,BUL.HutagUndur_Holboo,337,2025-07-31 20:00:01,2025-07-31 20:12:44,13,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,96.0,100.0,0.0,0.0,53.71,53.74,0.0,0.0,49.59,49.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11320,10.60.20.212,BUL.HutagUndur_Holboo,338,2025-08-02 20:00:01,2025-08-02 20:23:57,24,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.68,53.71,0.0,0.0,46.47,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11321,10.60.20.212,BUL.HutagUndur_Holboo,339,2025-08-04 20:00:00,2025-08-04 20:23:32,24,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.25,53.32,0.0,0.0,46.39,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11322,10.60.20.212,BUL.HutagUndur_Holboo,340,2025-08-06 20:00:00,2025-08-06 20:22:56,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.62,53.64,0.0,0.0,46.36,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11323,10.60.20.212,BUL.HutagUndur_Holboo,341,2025-08-08 20:00:01,2025-08-08 20:23:17,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.29,53.26,0.0,0.0,46.28,46.34,0.0,0.0,,,,,,,,,LEAD_ACID,
11324,10.60.20.212,BUL.HutagUndur_Holboo,342,2025-08-10 20:00:02,2025-08-10 20:21:24,21,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.37,53.37,0.0,0.0,46.46,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11325,10.60.20.212,BUL.HutagUndur_Holboo,343,2025-08-12 20:00:01,2025-08-12 20:24:42,25,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.67,53.69,0.0,0.0,46.42,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11326,10.60.20.212,BUL.HutagUndur_Holboo,344,2025-08-14 20:00:01,2025-08-14 20:23:34,24,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.26,53.68,0.0,0.0,46.24,46.28,0.0,0.0,,,,,,,,,LEAD_ACID,
11327,10.60.20.212,BUL.HutagUndur_Holboo,345,2025-08-16 20:00:01,2025-08-16 20:22:00,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.68,53.72,0.0,0.0,46.33,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11328,10.60.20.212,BUL.HutagUndur_Holboo,346,2025-08-18 20:00:00,2025-08-18 20:22:29,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.67,53.72,0.0,0.0,46.46,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11329,10.60.20.212,BUL.HutagUndur_Holboo,347,2025-08-20 20:00:00,2025-08-20 20:20:28,20,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.73,53.79,0.0,0.0,46.38,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11330,10.60.20.212,BUL.HutagUndur_Holboo,348,2025-08-22 20:00:01,2025-08-22 20:23:26,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.68,53.73,0.0,0.0,46.34,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11331,10.60.20.212,BUL.HutagUndur_Holboo,349,2025-08-24 20:00:02,2025-08-24 20:22:45,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.03,53.1,0.0,0.0,46.5,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11332,10.60.20.212,BUL.HutagUndur_Holboo,350,2025-08-26 20:00:01,2025-08-26 20:24:45,25,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.56,53.57,0.0,0.0,46.49,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11333,10.60.20.212,BUL.HutagUndur_Holboo,351,2025-08-28 20:00:01,2025-08-28 20:22:33,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.32,53.3,0.0,0.0,46.56,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11334,10.60.20.212,BUL.HutagUndur_Holboo,352,2025-08-30 20:00:01,2025-08-30 20:23:08,23,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,99.0,0.0,0.0,53.67,53.69,0.0,0.0,46.43,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11335,10.60.20.212,BUL.HutagUndur_Holboo,353,2025-09-01 20:00:01,2025-09-01 20:19:40,20,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.14,53.19,0.0,0.0,46.51,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11336,10.60.20.212,BUL.HutagUndur_Holboo,354,2025-09-03 20:00:01,2025-09-03 20:20:34,21,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.67,53.7,0.0,0.0,46.42,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11337,10.60.20.212,BUL.HutagUndur_Holboo,355,2025-09-05 20:00:01,2025-09-05 20:21:58,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.11,53.12,0.0,0.0,46.38,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11338,10.60.20.212,BUL.HutagUndur_Holboo,356,2025-09-07 20:00:01,2025-09-07 20:19:41,20,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.7,53.66,0.0,0.0,46.39,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11339,10.60.20.212,BUL.HutagUndur_Holboo,357,2025-09-09 20:00:01,2025-09-09 20:19:14,19,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.29,53.26,0.0,0.0,46.4,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11340,10.60.20.212,BUL.HutagUndur_Holboo,358,2025-09-11 20:00:02,2025-09-11 20:18:59,19,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.0,53.03,0.0,0.0,46.38,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11341,10.60.20.212,BUL.HutagUndur_Holboo,359,2025-09-13 20:00:01,2025-09-13 20:18:20,18,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,99.0,0.0,0.0,53.65,53.68,0.0,0.0,46.55,46.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11342,10.60.20.212,BUL.HutagUndur_Holboo,360,2025-09-15 20:00:01,2025-09-15 20:17:22,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.67,53.72,0.0,0.0,46.36,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11343,10.60.20.212,BUL.HutagUndur_Holboo,361,2025-09-17 20:00:01,2025-09-17 20:17:53,18,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.6,53.64,0.0,0.0,46.43,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11344,10.60.20.212,BUL.HutagUndur_Holboo,362,2025-09-19 20:00:00,2025-09-19 20:17:46,18,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.67,53.68,0.0,0.0,46.45,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11345,10.60.20.212,BUL.HutagUndur_Holboo,363,2025-09-21 20:00:01,2025-09-21 20:16:44,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.67,53.72,0.0,0.0,46.37,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11346,10.60.20.212,BUL.HutagUndur_Holboo,364,2025-09-23 20:00:01,2025-09-23 20:16:43,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.72,53.74,0.0,0.0,46.53,46.55,0.0,0.0,,,,,,,,,LEAD_ACID,
11347,10.60.20.212,BUL.HutagUndur_Holboo,365,2025-09-25 20:00:00,2025-09-25 20:16:30,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,99.0,0.0,0.0,53.64,53.63,0.0,0.0,46.4,46.52,0.0,0.0,,,,,,,,,LEAD_ACID,
11348,10.60.20.212,BUL.HutagUndur_Holboo,366,2025-09-27 20:00:00,2025-09-27 20:16:14,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.69,53.78,0.0,0.0,46.42,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11349,10.60.20.212,BUL.HutagUndur_Holboo,367,2025-09-29 20:00:01,2025-09-29 20:14:39,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.68,53.72,0.0,0.0,46.4,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11350,10.60.20.212,BUL.HutagUndur_Holboo,368,2025-10-01 20:00:01,2025-10-01 20:15:36,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.51,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11351,10.60.20.212,BUL.HutagUndur_Holboo,369,2025-10-03 20:00:01,2025-10-03 20:15:10,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.17,53.16,0.0,0.0,46.4,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11352,10.60.20.212,BUL.HutagUndur_Holboo,370,2025-10-05 20:00:01,2025-10-05 20:14:33,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,52.94,53.04,0.0,0.0,46.41,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11353,10.60.20.212,BUL.HutagUndur_Holboo,371,2025-10-07 20:00:01,2025-10-07 20:15:03,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.61,53.61,0.0,0.0,46.4,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11354,10.60.20.212,BUL.HutagUndur_Holboo,372,2025-10-09 20:00:01,2025-10-09 20:13:50,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.64,53.66,0.0,0.0,46.32,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11355,10.60.20.212,BUL.HutagUndur_Holboo,373,2025-10-11 20:00:01,2025-10-11 20:16:56,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.55,53.56,0.0,0.0,46.53,46.59,0.0,0.0,,,,,,,,,LEAD_ACID,
11356,10.60.20.212,BUL.HutagUndur_Holboo,374,2025-10-13 20:00:01,2025-10-13 20:14:57,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.1,53.08,0.0,0.0,46.47,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11357,10.60.20.212,BUL.HutagUndur_Holboo,375,2025-10-15 20:00:01,2025-10-15 20:15:43,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.7,53.75,0.0,0.0,46.54,46.54,0.0,0.0,,,,,,,,,LEAD_ACID,
11358,10.60.20.212,BUL.HutagUndur_Holboo,376,2025-10-17 20:00:00,2025-10-17 20:15:47,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.68,53.73,0.0,0.0,46.52,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11359,10.60.20.212,BUL.HutagUndur_Holboo,377,2025-10-19 20:00:01,2025-10-19 20:16:03,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.04,53.15,0.0,0.0,46.54,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11360,10.60.20.212,BUL.HutagUndur_Holboo,378,2025-10-21 20:00:01,2025-10-21 20:15:08,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.78,53.83,0.0,0.0,46.47,46.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11361,10.60.20.212,BUL.HutagUndur_Holboo,379,2025-10-23 20:00:01,2025-10-23 20:15:26,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.78,53.83,0.0,0.0,46.36,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11362,10.60.20.212,BUL.HutagUndur_Holboo,380,2025-10-25 20:00:02,2025-10-25 20:16:32,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.62,53.68,0.0,0.0,46.59,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
11363,10.60.20.212,BUL.HutagUndur_Holboo,381,2025-10-27 20:00:04,2025-10-27 20:17:16,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,52.66,52.66,0.0,0.0,46.59,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11364,10.60.20.212,BUL.HutagUndur_Holboo,382,2025-10-29 20:00:01,2025-10-29 20:15:54,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.96,54.01,0.0,0.0,46.29,46.32,0.0,0.0,,,,,,,,,LEAD_ACID,
11365,10.60.20.212,BUL.HutagUndur_Holboo,383,2025-10-31 20:00:01,2025-10-31 20:15:06,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.41,54.17,0.0,0.0,46.13,46.24,0.0,0.0,,,,,,,,,LEAD_ACID,
11366,10.60.20.212,BUL.HutagUndur_Holboo,384,2025-11-02 20:00:01,2025-11-02 20:14:33,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.88,53.9,0.0,0.0,46.43,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11367,10.60.20.212,BUL.HutagUndur_Holboo,385,2025-11-04 20:00:01,2025-11-04 20:16:11,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.79,53.79,0.0,0.0,46.26,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11368,10.60.20.212,BUL.HutagUndur_Holboo,386,2025-11-06 20:00:01,2025-11-06 20:14:06,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.81,53.81,0.0,0.0,46.44,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11369,10.60.20.212,BUL.HutagUndur_Holboo,387,2025-11-08 20:00:01,2025-11-08 20:13:43,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,99.0,0.0,0.0,53.64,53.68,0.0,0.0,46.38,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
11370,10.60.20.212,BUL.HutagUndur_Holboo,388,2025-11-10 20:00:01,2025-11-10 20:16:34,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.02,54.0,0.0,0.0,46.49,46.56,0.0,0.0,,,,,,,,,LEAD_ACID,
11371,10.60.20.212,BUL.HutagUndur_Holboo,389,2025-11-12 20:00:01,2025-11-12 20:15:39,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.11,54.14,0.0,0.0,46.41,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11372,10.60.20.212,BUL.HutagUndur_Holboo,390,2025-11-14 20:00:01,2025-11-14 20:16:25,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.1,54.13,0.0,0.0,46.42,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11373,10.60.20.212,BUL.HutagUndur_Holboo,391,2025-11-16 20:00:01,2025-11-16 20:15:49,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.84,53.85,0.0,0.0,46.5,46.41,0.0,0.0,,,,,,,,,LEAD_ACID,
11374,10.60.20.212,BUL.HutagUndur_Holboo,392,2025-11-18 20:00:01,2025-11-18 20:16:14,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.23,53.31,0.0,0.0,46.53,46.52,0.0,0.0,,,,,,,,,LEAD_ACID,
11375,10.60.20.212,BUL.HutagUndur_Holboo,393,2025-11-20 20:00:01,2025-11-20 20:15:46,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.8,53.85,0.0,0.0,46.3,46.28,0.0,0.0,,,,,,,,,LEAD_ACID,
11376,10.60.20.212,BUL.HutagUndur_Holboo,394,2025-11-22 20:00:01,2025-11-22 20:16:02,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,53.79,53.85,0.0,0.0,46.42,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11377,10.60.20.212,BUL.HutagUndur_Holboo,395,2025-11-24 20:00:01,2025-11-24 20:15:54,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.44,53.46,0.0,0.0,46.43,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11378,10.60.20.212,BUL.HutagUndur_Holboo,396,2025-11-26 20:00:01,2025-11-26 20:14:27,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.13,54.16,0.0,0.0,46.23,46.25,0.0,0.0,,,,,,,,,LEAD_ACID,
11379,10.60.20.212,BUL.HutagUndur_Holboo,397,2025-11-28 20:00:01,2025-11-28 20:15:52,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.08,54.09,0.0,0.0,46.49,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11380,10.60.20.212,BUL.HutagUndur_Holboo,398,2025-11-30 20:00:01,2025-11-30 20:15:47,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.46,54.5,0.0,0.0,46.33,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11381,10.60.20.212,BUL.HutagUndur_Holboo,399,2025-12-02 20:00:01,2025-12-02 20:15:06,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.4,54.44,0.0,0.0,46.26,46.27,0.0,0.0,,,,,,,,,LEAD_ACID,
11382,10.60.20.212,BUL.HutagUndur_Holboo,400,2025-12-04 20:00:01,2025-12-04 20:14:31,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.59,54.6,0.0,0.0,46.42,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11383,10.60.20.212,BUL.HutagUndur_Holboo,401,2025-12-06 20:00:01,2025-12-06 20:15:11,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.3,54.3,0.0,0.0,46.42,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11384,10.60.20.212,BUL.HutagUndur_Holboo,402,2025-12-08 20:00:01,2025-12-08 20:13:56,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.46,54.52,0.0,0.0,46.59,46.48,0.0,0.0,,,,,,,,,LEAD_ACID,
11385,10.60.20.212,BUL.HutagUndur_Holboo,403,2025-12-10 20:00:01,2025-12-10 20:15:01,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.86,53.92,0.0,0.0,46.49,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11386,10.60.20.212,BUL.HutagUndur_Holboo,404,2025-12-12 20:00:01,2025-12-12 20:13:46,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.59,53.61,0.0,0.0,46.48,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11387,10.60.20.212,BUL.HutagUndur_Holboo,405,2025-12-14 20:00:01,2025-12-14 20:13:42,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.3,54.32,0.0,0.0,46.52,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11388,10.60.20.212,BUL.HutagUndur_Holboo,406,2025-12-16 20:00:01,2025-12-16 20:14:19,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.84,53.85,0.0,0.0,46.5,46.57,0.0,0.0,,,,,,,,,LEAD_ACID,
11389,10.60.20.212,BUL.HutagUndur_Holboo,407,2025-12-18 20:00:01,2025-12-18 20:15:43,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.44,54.5,0.0,0.0,46.44,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11390,10.60.20.212,BUL.HutagUndur_Holboo,408,2025-12-20 20:00:00,2025-12-20 20:16:38,17,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.47,54.5,0.0,0.0,46.46,46.45,0.0,0.0,,,,,,,,,LEAD_ACID,
11391,10.60.20.212,BUL.HutagUndur_Holboo,409,2025-12-22 20:00:01,2025-12-22 20:15:22,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.79,53.79,0.0,0.0,46.27,46.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11392,10.60.20.212,BUL.HutagUndur_Holboo,410,2025-12-24 20:00:01,2025-12-24 20:15:41,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.14,54.11,0.0,0.0,46.24,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
11393,10.60.20.212,BUL.HutagUndur_Holboo,411,2025-12-26 20:00:00,2025-12-26 20:16:04,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.58,54.61,0.0,0.0,46.43,46.32,0.0,0.0,,,,,,,,,LEAD_ACID,
11394,10.60.20.212,BUL.HutagUndur_Holboo,412,2025-12-28 20:00:01,2025-12-28 20:15:50,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.11,54.11,0.0,0.0,46.44,46.44,0.0,0.0,,,,,,,,,LEAD_ACID,
11395,10.60.20.212,BUL.HutagUndur_Holboo,413,2025-12-30 20:00:01,2025-12-30 20:15:35,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.75,53.77,0.0,0.0,46.31,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11396,10.60.20.212,BUL.HutagUndur_Holboo,414,2026-01-01 20:00:00,2026-01-01 20:13:05,13,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.66,54.7,0.0,0.0,46.39,46.38,0.0,0.0,,,,,,,,,LEAD_ACID,
11397,10.60.20.212,BUL.HutagUndur_Holboo,415,2026-01-03 20:00:01,2026-01-03 20:13:42,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.37,54.37,0.0,0.0,46.35,46.35,0.0,0.0,,,,,,,,,LEAD_ACID,
11398,10.60.20.212,BUL.HutagUndur_Holboo,416,2026-01-05 20:00:01,2026-01-05 20:13:50,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.76,54.79,0.0,0.0,46.46,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11399,10.60.20.212,BUL.HutagUndur_Holboo,417,2026-01-07 20:00:01,2026-01-07 20:14:25,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.83,54.85,0.0,0.0,46.28,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11400,10.60.20.212,BUL.HutagUndur_Holboo,418,2026-01-09 20:00:01,2026-01-09 20:13:09,13,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.96,53.94,0.0,0.0,46.43,46.47,0.0,0.0,,,,,,,,,LEAD_ACID,
11401,10.60.20.212,BUL.HutagUndur_Holboo,419,2026-01-11 20:00:01,2026-01-11 20:14:29,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.77,54.81,0.0,0.0,46.47,46.42,0.0,0.0,,,,,,,,,LEAD_ACID,
11402,10.60.20.212,BUL.HutagUndur_Holboo,420,2026-01-13 20:00:01,2026-01-13 20:14:55,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.59,54.6,0.0,0.0,46.52,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11403,10.60.20.212,BUL.HutagUndur_Holboo,421,2026-01-15 20:00:00,2026-01-15 20:15:18,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.24,54.23,0.0,0.0,46.28,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
11404,10.60.20.212,BUL.HutagUndur_Holboo,422,2026-01-17 20:00:01,2026-01-17 20:16:16,16,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.43,54.46,0.0,0.0,46.48,46.43,0.0,0.0,,,,,,,,,LEAD_ACID,
11405,10.60.20.212,BUL.HutagUndur_Holboo,423,2026-01-19 20:00:01,2026-01-19 20:13:39,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.85,54.85,0.0,0.0,46.37,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11406,10.60.20.212,BUL.HutagUndur_Holboo,424,2026-01-21 23:32:51,2026-01-21 23:40:04,7,SCHEDULED,BATTERY_VOLTAGE,80.0,98.0,0.0,0.0,77.0,98.0,0.0,0.0,54.95,54.97,0.0,0.0,46.48,46.46,0.0,0.0,,,,,,,,,LEAD_ACID,
11407,10.60.20.212,BUL.HutagUndur_Holboo,425,2026-01-23 20:00:00,2026-01-23 20:27:10,27,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,99.0,0.0,0.0,55.08,55.09,0.0,0.0,46.37,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11408,10.60.20.212,BUL.HutagUndur_Holboo,426,2026-01-25 20:00:01,2026-01-25 20:21:56,22,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,100.0,0.0,0.0,55.22,55.28,0.0,0.0,46.34,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11409,10.60.20.212,BUL.HutagUndur_Holboo,427,2026-01-27 20:00:01,2026-01-27 20:16:57,17,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,92.0,100.0,0.0,0.0,55.0,55.05,0.0,0.0,48.31,48.26,0.0,0.0,,,,,,,,,LEAD_ACID,
11410,10.60.20.212,BUL.HutagUndur_Holboo,428,2026-01-29 20:00:01,2026-01-29 20:18:42,19,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,100.0,0.0,0.0,54.18,54.24,0.0,0.0,46.31,46.37,0.0,0.0,,,,,,,,,LEAD_ACID,
11411,10.60.20.212,BUL.HutagUndur_Holboo,429,2026-01-31 20:00:01,2026-01-31 20:17:52,18,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,92.0,100.0,0.0,0.0,54.89,54.97,0.0,0.0,46.44,46.33,0.0,0.0,,,,,,,,,LEAD_ACID,
11412,10.60.20.212,BUL.HutagUndur_Holboo,430,2026-02-02 20:00:01,2026-02-02 20:14:54,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.79,54.85,0.0,0.0,46.41,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
11413,10.60.20.212,BUL.HutagUndur_Holboo,431,2026-02-04 20:00:00,2026-02-04 20:15:04,15,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.87,54.91,0.0,0.0,46.46,46.28,0.0,0.0,,,,,,,,,LEAD_ACID,
11414,10.60.20.212,BUL.HutagUndur_Holboo,432,2026-02-06 20:00:01,2026-02-06 20:14:02,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.81,54.84,0.0,0.0,46.4,46.36,0.0,0.0,,,,,,,,,LEAD_ACID,
11415,10.60.20.212,BUL.HutagUndur_Holboo,433,2026-02-08 20:00:01,2026-02-08 20:13:51,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.88,54.98,0.0,0.0,46.38,46.31,0.0,0.0,,,,,,,,,LEAD_ACID,
11416,10.60.20.212,BUL.HutagUndur_Holboo,434,2026-02-10 20:00:01,2026-02-10 20:13:28,13,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,54.94,54.99,0.0,0.0,46.26,46.33,0.0,0.0,,,,,,,,,LEAD_ACID,
11417,10.60.20.212,BUL.HutagUndur_Holboo,435,2026-02-12 20:00:02,2026-02-12 20:12:47,13,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.69,54.69,0.0,0.0,46.26,46.22,0.0,0.0,,,,,,,,,LEAD_ACID,
11418,10.60.20.212,BUL.HutagUndur_Holboo,436,2026-02-14 20:00:00,2026-02-14 20:13:51,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.2,54.22,0.0,0.0,46.56,46.51,0.0,0.0,,,,,,,,,LEAD_ACID,
11419,10.60.20.212,BUL.HutagUndur_Holboo,437,2026-02-16 20:00:01,2026-02-16 20:11:56,12,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.68,54.73,0.0,0.0,46.49,46.57,0.0,0.0,,,,,,,,,LEAD_ACID,
11420,10.60.20.212,BUL.HutagUndur_Holboo,438,2026-02-18 20:00:01,2026-02-18 20:11:35,12,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.72,54.74,0.0,0.0,46.13,46.24,0.0,0.0,,,,,,,,,LEAD_ACID,
11421,10.60.20.212,BUL.HutagUndur_Holboo,439,2026-02-20 20:00:01,2026-02-20 20:14:12,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,93.0,100.0,0.0,0.0,53.72,53.79,0.0,0.0,46.57,46.53,0.0,0.0,,,,,,,,,LEAD_ACID,
11422,10.60.20.212,BUL.HutagUndur_Holboo,440,2026-02-22 20:00:01,2026-02-22 20:12:15,12,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.49,54.55,0.0,0.0,46.36,46.39,0.0,0.0,,,,,,,,,LEAD_ACID,
11423,10.60.20.212,BUL.HutagUndur_Holboo,441,2026-02-24 20:00:01,2026-02-24 20:13:05,13,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,94.0,100.0,0.0,0.0,54.38,54.42,0.0,0.0,46.43,46.49,0.0,0.0,,,,,,,,,LEAD_ACID,
