id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
11790,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,1,2023.09.26 18:14,2023.09.26 20:04,110,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,52.79,52.89,0,0,48.17,48.24,0,0,,,,,,,,,LEAD_ACID,
11791,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,2,2023.09.28 20:00,2023.09.28 21:49,110,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,52.68,52.74,0,0,48.18,48.26,0,0,,,,,,,,,LEAD_ACID,
11792,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,3,2023.09.30 20:00,2023.09.30 21:55,115,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,69,0,0,52.34,52.4,0,0,48.16,48.17,0,0,,,,,,,,,LEAD_ACID,
11793,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,4,2023.10.02 20:00,2023.10.02 21:52,113,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,69,0,0,52.39,52.49,0,0,48.14,48.2,0,0,,,,,,,,,LEAD_ACID,
11794,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,5,2023.10.04 20:00,2023.10.04 21:53,113,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.35,52.44,0,0,48.14,48.24,0,0,,,,,,,,,LEAD_ACID,
11795,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,6,2023.10.06 20:00,2023.10.06 21:53,114,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.24,52.29,0,0,48.16,48.19,0,0,,,,,,,,,LEAD_ACID,
11796,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,7,2023.10.08 20:00,2023.10.08 21:57,117,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.17,52.25,0,0,48.07,48.17,0,0,,,,,,,,,LEAD_ACID,
11797,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,8,2023.10.10 20:00,2023.10.10 21:55,116,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,52.22,52.27,0,0,48.09,48.18,0,0,,,,,,,,,LEAD_ACID,
11798,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,9,2023.10.12 20:00,2023.10.12 21:58,119,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,52.2,52.26,0,0,48.12,48.22,0,0,,,,,,,,,LEAD_ACID,
11799,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,10,2023.10.14 20:00,2023.10.14 21:58,118,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,52.26,52.38,0,0,48.21,48.27,0,0,,,,,,,,,LEAD_ACID,
11800,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,11,2023.10.16 20:00,2023.10.16 21:57,118,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,52.37,52.41,0,0,48.05,48.16,0,0,,,,,,,,,LEAD_ACID,
11801,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,12,2023.10.18 20:00,2023.10.18 21:58,118,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,51.9,52.01,0,0,48.06,48.12,0,0,,,,,,,,,LEAD_ACID,
11802,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,13,2023.10.20 20:00,2023.10.20 21:57,118,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,67,0,0,52.24,52.28,0,0,48.07,48.16,0,0,,,,,,,,,LEAD_ACID,
11803,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,14,2023.10.22 20:00,2023.10.22 21:56,117,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.56,52.65,0,0,48.03,48.05,0,0,,,,,,,,,LEAD_ACID,
11804,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,15,2023.10.24 20:00,2023.10.24 21:51,111,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.44,52.5,0,0,48.01,48.08,0,0,,,,,,,,,LEAD_ACID,
11805,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,16,2023.10.26 20:00,2023.10.26 21:52,113,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.59,52.66,0,0,47.95,48.03,0,0,,,,,,,,,LEAD_ACID,
11806,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,17,2023.10.28 20:00,2023.10.28 21:53,114,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,68,0,0,52.65,52.68,0,0,47.94,48.05,0,0,,,,,,,,,LEAD_ACID,
11807,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,18,2023.10.30 20:00,2023.10.30 21:47,107,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,69,0,0,53.1,53.21,0,0,47.93,48,0,0,,,,,,,,,LEAD_ACID,
11808,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,19,2023.11.01 20:00,2023.11.01 21:46,106,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,69,0,0,52.93,52.98,0,0,47.82,47.93,0,0,,,,,,,,,LEAD_ACID,
11809,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,20,2023.11.03 20:00,2023.11.03 21:43,103,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,69,0,0,52.91,52.97,0,0,47.79,47.81,0,0,,,,,,,,,LEAD_ACID,
11810,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,21,2023.11.05 20:00,2023.11.05 21:38,98,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.08,53.19,0,0,47.58,47.63,0,0,,,,,,,,,LEAD_ACID,
11811,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,22,2023.11.07 20:00,2023.11.07 21:39,100,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.55,53.61,0,0,47.61,47.69,0,0,,,,,,,,,LEAD_ACID,
11812,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,23,2023.11.09 20:00,2023.11.09 21:37,97,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.9,53.96,0,0,47.59,47.68,0,0,,,,,,,,,LEAD_ACID,
11813,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,24,2023.11.11 20:00,2023.11.11 21:37,97,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.58,53.69,0,0,47.41,47.47,0,0,,,,,,,,,LEAD_ACID,
11814,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,25,2023.11.13 20:00,2023.11.13 21:38,98,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.02,53.12,0,0,47.4,47.47,0,0,,,,,,,,,LEAD_ACID,
11815,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,26,2023.11.15 20:00,2023.11.15 21:42,102,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,52.99,53.05,0,0,47.48,47.59,0,0,,,,,,,,,LEAD_ACID,
11816,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,27,2023.11.17 20:00,2023.11.17 21:38,98,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.21,53.32,0,0,47.49,47.56,0,0,,,,,,,,,LEAD_ACID,
11817,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,28,2023.11.19 20:00,2023.11.19 21:43,104,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.16,53.23,0,0,47.58,47.64,0,0,,,,,,,,,LEAD_ACID,
11818,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,29,2023.11.21 20:00,2023.11.21 21:42,102,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.43,53.53,0,0,47.48,47.55,0,0,,,,,,,,,LEAD_ACID,
11819,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,30,2023.11.23 20:00,2023.11.23 21:34,94,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.03,54.13,0,0,47.35,47.46,0,0,,,,,,,,,LEAD_ACID,
11820,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,31,2023.11.25 20:00,2023.11.25 21:33,94,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.87,53.97,0,0,47.12,47.23,0,0,,,,,,,,,LEAD_ACID,
11821,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,32,2023.11.27 20:00,2023.11.27 21:36,96,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.92,53.98,0,0,47.24,47.33,0,0,,,,,,,,,LEAD_ACID,
11822,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,33,2023.11.29 20:00,2023.11.29 21:36,96,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.56,53.63,0,0,47.13,47.24,0,0,,,,,,,,,LEAD_ACID,
11823,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,34,2023.12.01 20:00,2023.12.01 21:37,98,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,53.35,53.43,0,0,46.99,47.06,0,0,,,,,,,,,LEAD_ACID,
11824,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,35,2023.12.03 20:00,2023.12.03 21:39,99,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,52.95,53.09,0,0,47.15,47.22,0,0,,,,,,,,,LEAD_ACID,
11825,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,36,2023.12.05 20:00,2023.12.05 21:36,96,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.87,53.96,0,0,47.16,47.19,0,0,,,,,,,,,LEAD_ACID,
11826,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,37,2023.12.07 20:00,2023.12.07 21:38,99,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.44,53.5,0,0,47.16,47.25,0,0,,,,,,,,,LEAD_ACID,
11827,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,38,2023.12.09 20:00,2023.12.09 21:29,90,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.35,54.43,0,0,47.06,47.14,0,0,,,,,,,,,LEAD_ACID,
11828,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,39,2023.12.11 20:00,2023.12.11 21:27,88,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.5,54.55,0,0,46.98,47.06,0,0,,,,,,,,,LEAD_ACID,
11829,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,40,2023.12.13 20:00,2023.12.13 21:28,89,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.7,54.83,0,0,46.75,46.84,0,0,,,,,,,,,LEAD_ACID,
11830,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,41,2023.12.15 20:00,2023.12.15 21:26,87,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,54.4,54.5,0,0,46.7,46.75,0,0,,,,,,,,,LEAD_ACID,
11831,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,42,2023.12.17 20:00,2023.12.17 21:30,91,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.49,54.6,0,0,46.63,46.66,0,0,,,,,,,,,LEAD_ACID,
11832,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,43,2023.12.19 20:00,2023.12.19 21:28,89,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,54.66,54.78,0,0,46.74,46.84,0,0,,,,,,,,,LEAD_ACID,
11833,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,44,2023.12.21 20:00,2023.12.21 21:28,89,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,70,0,0,54.6,54.72,0,0,46.44,46.54,0,0,,,,,,,,,LEAD_ACID,
11834,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,45,2023.12.23 20:00,2023.12.23 21:27,87,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,54.31,54.38,0,0,46.41,46.48,0,0,,,,,,,,,LEAD_ACID,
11835,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,46,2023.12.25 20:00,2023.12.25 21:29,90,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,71,0,0,53.85,53.92,0,0,46.49,46.55,0,0,,,,,,,,,LEAD_ACID,
11836,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,47,2023.12.27 20:00,2023.12.27 21:32,93,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,72,0,0,53.56,53.61,0,0,46.81,46.86,0,0,,,,,,,,,LEAD_ACID,
11837,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,48,2023.12.29 20:00,2023.12.29 21:33,94,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,73,0,0,53.93,54,0,0,46.76,46.87,0,0,,,,,,,,,LEAD_ACID,
11838,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,49,2023.12.31 20:00,2023.12.31 21:32,92,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.34,53.42,0,0,46.72,46.79,0,0,,,,,,,,,LEAD_ACID,
11839,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,50,2024.01.02 20:00,2024.01.02 21:28,89,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.13,53.24,0,0,46.74,46.74,0,0,,,,,,,,,LEAD_ACID,
11840,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,51,2024.01.04 20:00,2024.01.04 21:30,90,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.82,53.94,0,0,46.6,46.66,0,0,,,,,,,,,LEAD_ACID,
11841,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,52,2024.01.06 20:00,2024.01.06 21:25,85,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,54.29,54.36,0,0,46.68,46.74,0,0,,,,,,,,,LEAD_ACID,
11842,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,53,2024.01.08 20:00,2024.01.08 21:30,90,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.96,54.08,0,0,46.69,46.73,0,0,,,,,,,,,LEAD_ACID,
11843,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,54,2024.01.10 20:00,2024.01.10 21:28,88,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.69,53.76,0,0,46.55,46.58,0,0,,,,,,,,,LEAD_ACID,
11844,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,55,2024.01.12 20:00,2024.01.12 21:28,88,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,75,0,0,53.78,53.88,0,0,46.54,46.6,0,0,,,,,,,,,LEAD_ACID,
11845,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,56,2024.01.14 20:00,2024.01.14 21:29,89,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.5,54.14,0,0,46.54,46.61,0,0,,,,,,,,,LEAD_ACID,
11846,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,57,2024.01.16 20:00,2024.01.16 21:29,90,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,75,0,0,53.41,53.49,0,0,46.56,46.58,0,0,,,,,,,,,LEAD_ACID,
11847,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,58,2024.01.18 20:00,2024.01.18 21:28,88,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.79,53.88,0,0,46.66,46.74,0,0,,,,,,,,,LEAD_ACID,
11848,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,59,2024.01.20 20:00,2024.01.20 21:25,85,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,53.79,53.91,0,0,46.44,46.44,0,0,,,,,,,,,LEAD_ACID,
11849,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,60,2024.01.22 20:00,2024.01.22 21:25,86,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,54.32,54.38,0,0,46.33,46.42,0,0,,,,,,,,,LEAD_ACID,
11850,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,61,2024.01.24 20:00,2024.01.24 21:25,85,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,65,75,0,0,54.13,54.21,0,0,46.18,46.28,0,0,,,,,,,,,LEAD_ACID,
11851,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,62,2024.01.26 20:00,2024.01.26 21:26,87,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,65,75,0,0,53.78,53.84,0,0,46.23,46.32,0,0,,,,,,,,,LEAD_ACID,
11852,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,63,2024.01.28 20:00,2024.01.28 21:28,88,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,75,0,0,54.14,54.25,0,0,46.38,46.4,0,0,,,,,,,,,LEAD_ACID,
11853,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,64,2024.01.30 20:00,2024.01.30 21:21,82,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,74,0,0,54.49,54.6,0,0,46.26,46.3,0,0,,,,,,,,,LEAD_ACID,
11854,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,65,2024.02.01 20:00,2024.02.01 21:19,80,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,65,77,0,0,53.72,53.83,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
11855,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,66,2024.02.03 20:00,2024.02.03 21:20,80,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,77,0,0,54.18,54.29,0,0,46.28,46.31,0,0,,,,,,,,,LEAD_ACID,
11856,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,67,2024.02.05 20:00,2024.02.05 21:22,82,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,77,0,0,54.03,54.14,0,0,46.22,46.27,0,0,,,,,,,,,LEAD_ACID,
11857,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,68,2024.02.07 20:00,2024.02.07 21:20,81,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,77,0,0,54.13,54.25,0,0,46.26,46.28,0,0,,,,,,,,,LEAD_ACID,
11858,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,69,2024.02.09 20:00,2024.02.09 21:21,81,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,77,0,0,54.03,54.05,0,0,46.28,46.34,0,0,,,,,,,,,LEAD_ACID,
11859,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,70,2024.02.11 20:00,2024.02.11 21:21,82,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,78,0,0,53.58,53.68,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
11860,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,71,2024.02.13 20:00,2024.02.13 21:23,83,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,65,77,0,0,53.93,54.03,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
11861,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,72,2024.02.15 20:00,2024.02.15 21:21,82,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,78,0,0,53.3,53.37,0,0,46.24,46.3,0,0,,,,,,,,,LEAD_ACID,
11862,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,73,2024.02.17 20:00,2024.02.17 21:20,81,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,65,77,0,0,54.38,54.5,0,0,46.2,46.32,0,0,,,,,,,,,LEAD_ACID,
11863,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,74,2024.02.19 20:00,2024.02.19 21:15,75,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,76,0,0,54.46,54.52,0,0,46.28,46.27,0,0,,,,,,,,,LEAD_ACID,
11864,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,75,2024.02.21 20:00,2024.02.21 21:18,79,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,66,76,0,0,54.66,54.78,0,0,46.17,46.26,0,0,,,,,,,,,LEAD_ACID,
11865,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,76,2024.02.23 20:00,2024.02.23 21:14,75,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,78,0,0,53.72,53.78,0,0,46.2,46.26,0,0,,,,,,,,,LEAD_ACID,
11866,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,77,2024.02.25 20:00,2024.02.25 21:13,74,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,78,0,0,53.82,53.92,0,0,46.24,46.33,0,0,,,,,,,,,LEAD_ACID,
11867,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,78,2024.02.27 20:00,2024.02.27 21:13,73,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,78,0,0,54.34,54.44,0,0,46.24,46.27,0,0,,,,,,,,,LEAD_ACID,
11868,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,79,2024.02.29 20:00,2024.02.29 21:16,77,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,78,0,0,54.38,54.52,0,0,46.18,46.21,0,0,,,,,,,,,LEAD_ACID,
11869,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,80,2024.03.02 20:00,2024.03.02 21:17,78,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,79,0,0,53.97,54.06,0,0,46.21,46.28,0,0,,,,,,,,,LEAD_ACID,
11870,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,81,2024.03.04 20:00,2024.03.04 21:15,76,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,79,0,0,54.05,54.16,0,0,46.24,46.26,0,0,,,,,,,,,LEAD_ACID,
11871,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,82,2024.03.06 20:00,2024.03.06 21:17,77,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,80,0,0,53.51,53.55,0,0,46.24,46.33,0,0,,,,,,,,,LEAD_ACID,
11872,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,83,2024.03.08 20:00,2024.03.08 21:15,76,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,81,0,0,53.12,53.22,0,0,46.25,46.4,0,0,,,,,,,,,LEAD_ACID,
11873,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,84,2024.03.10 20:00,2024.03.10 21:17,77,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,81,0,0,53.14,53.23,0,0,46.22,46.28,0,0,,,,,,,,,LEAD_ACID,
11874,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,85,2024.03.12 20:00,2024.03.12 21:18,79,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,81,0,0,53.2,53.24,0,0,46.29,46.29,0,0,,,,,,,,,LEAD_ACID,
11875,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,86,2024.03.14 20:00,2024.03.14 21:18,79,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,81,0,0,53.68,53.78,0,0,46.18,46.32,0,0,,,,,,,,,LEAD_ACID,
11876,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,87,2024.03.16 20:00,2024.03.16 21:12,72,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,70,81,0,0,53.13,53.24,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
11877,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,88,2024.03.18 20:00,2024.03.18 21:10,70,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,82,0,0,53.68,53.78,0,0,46.26,46.23,0,0,,,,,,,,,LEAD_ACID,
11878,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,89,2024.03.20 20:00,2024.03.20 21:10,70,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,72,83,0,0,53.5,53.62,0,0,46.19,46.25,0,0,,,,,,,,,LEAD_ACID,
11879,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,90,2024.03.22 20:00,2024.03.22 21:11,71,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,83,0,0,52.93,53,0,0,46.29,46.36,0,0,,,,,,,,,LEAD_ACID,
11880,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,91,2024.03.24 20:00,2024.03.24 21:12,73,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,83,0,0,53.08,53.11,0,0,46.27,46.27,0,0,,,,,,,,,LEAD_ACID,
11881,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,92,2024.03.26 20:00,2024.03.26 21:09,69,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,72,83,0,0,53.32,53.43,0,0,46.2,46.32,0,0,,,,,,,,,LEAD_ACID,
11882,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,93,2024.03.28 20:00,2024.03.28 21:06,66,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,73,83,0,0,53.47,53.61,0,0,46.17,46.22,0,0,,,,,,,,,LEAD_ACID,
11883,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,94,2024.03.30 20:00,2024.03.30 21:09,70,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,73,84,0,0,53.11,53.15,0,0,46.22,46.27,0,0,,,,,,,,,LEAD_ACID,
11884,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,95,2024.04.01 20:00,2024.04.01 21:10,71,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,83,0,0,53.14,53.23,0,0,46.36,46.38,0,0,,,,,,,,,LEAD_ACID,
11885,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,96,2024.04.03 20:00,2024.04.03 21:15,76,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,70,82,0,0,52.99,53.03,0,0,46.26,46.32,0,0,,,,,,,,,LEAD_ACID,
11886,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,97,2024.04.05 20:00,2024.04.05 21:18,78,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,81,0,0,53.15,53.26,0,0,46.26,46.32,0,0,,,,,,,,,LEAD_ACID,
11887,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,98,2024.04.07 20:00,2024.04.07 21:23,84,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,68,80,0,0,52.89,52.92,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
11888,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,99,2024.04.09 20:00,2024.04.09 21:21,82,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,80,0,0,53.15,53.21,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
11889,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,100,2024.04.11 20:00,2024.04.11 21:19,80,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,70,81,0,0,52.87,52.93,0,0,46.26,46.29,0,0,,,,,,,,,LEAD_ACID,
11890,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,101,2024.04.13 20:02,2024.04.13 20:49,47,SCHEDULED,BATTERY_VOLTAGE,89,90,0,0,69,79,0,0,49.34,49.44,0,0,46.2,46.25,0,0,,,,,,,,,LEAD_ACID,
11891,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,102,2024.04.15 20:00,2024.04.15 21:10,70,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,74,83,0,0,53.11,53.14,0,0,46.29,46.35,0,0,,,,,,,,,LEAD_ACID,
11892,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,103,2024.04.17 20:00,2024.04.17 21:08,69,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,75,83,0,0,52.65,52.73,0,0,46.21,46.29,0,0,,,,,,,,,LEAD_ACID,
11893,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,104,2024.04.19 20:00,2024.04.19 21:08,69,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,74,83,0,0,53.16,53.23,0,0,46.19,46.25,0,0,,,,,,,,,LEAD_ACID,
11894,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,105,2024.04.21 20:00,2024.04.21 21:06,67,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,75,84,0,0,52.8,52.87,0,0,46.3,46.35,0,0,,,,,,,,,LEAD_ACID,
11895,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,106,2024.04.23 20:00,2024.04.23 21:05,66,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,75,84,0,0,53.18,53.23,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
11896,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,107,2024.04.25 20:00,2024.04.25 21:24,84,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,80,0,0,53.11,53.22,0,0,46.3,46.33,0,0,,,,,,,,,LEAD_ACID,
11897,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,108,2024.04.27 20:00,2024.04.27 21:13,73,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,73,82,0,0,53.2,53.3,0,0,46.27,46.35,0,0,,,,,,,,,LEAD_ACID,
11898,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,109,2024.04.29 20:00,2024.04.29 21:08,69,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,75,83,0,0,53.12,53.22,0,0,46.3,46.42,0,0,,,,,,,,,LEAD_ACID,
11899,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,110,2024.05.01 20:00,2024.05.01 21:01,62,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,77,85,0,0,52.48,52.58,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
11900,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,111,2024.05.03 20:00,2024.05.03 20:58,59,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,79,86,0,0,52.95,53,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
11901,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,112,2024.05.05 20:00,2024.05.05 20:53,53,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,80,87,0,0,53.23,53.31,0,0,46.21,46.31,0,0,,,,,,,,,LEAD_ACID,
11902,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,113,2024.05.07 20:00,2024.05.07 20:51,52,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,81,87,0,0,52.82,52.86,0,0,46.25,46.29,0,0,,,,,,,,,LEAD_ACID,
11903,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,114,2024.05.09 20:00,2024.05.09 20:47,47,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,88,0,0,52.7,52.77,0,0,46.34,46.36,0,0,,,,,,,,,LEAD_ACID,
11904,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,115,2024.05.11 20:00,2024.05.11 20:48,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,89,0,0,53.21,53.32,0,0,46.32,46.37,0,0,,,,,,,,,LEAD_ACID,
11905,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,116,2024.05.13 20:00,2024.05.13 20:45,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,84,90,0,0,53.18,53.23,0,0,46.27,46.29,0,0,,,,,,,,,LEAD_ACID,
11906,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,117,2024.05.15 20:00,2024.05.15 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,90,0,0,52.76,52.88,0,0,46.14,46.15,0,0,,,,,,,,,LEAD_ACID,
11907,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,118,2024.05.17 20:00,2024.05.17 20:39,40,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,91,0,0,52.65,52.75,0,0,46.21,46.25,0,0,,,,,,,,,LEAD_ACID,
11908,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,119,2024.05.19 20:00,2024.05.19 20:37,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,92,0,0,53.2,53.3,0,0,46.04,46.14,0,0,,,,,,,,,LEAD_ACID,
11909,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,120,2024.05.21 20:00,2024.05.21 20:33,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,92,0,0,52.62,52.72,0,0,46.23,46.2,0,0,,,,,,,,,LEAD_ACID,
11910,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,121,2024.05.23 20:00,2024.05.23 20:31,31,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,92,0,0,52.11,52.2,0,0,46.15,46.1,0,0,,,,,,,,,LEAD_ACID,
11911,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,122,2024.05.25 20:00,2024.05.25 20:29,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,93,0,0,53.06,53.14,0,0,46.37,46.44,0,0,,,,,,,,,LEAD_ACID,
11912,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,123,2024.05.27 20:00,2024.05.27 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,93,0,0,53.21,53.32,0,0,46.34,46.35,0,0,,,,,,,,,LEAD_ACID,
11913,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,124,2024.05.29 20:00,2024.05.29 20:27,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,53.13,53.24,0,0,46.32,46.24,0,0,,,,,,,,,LEAD_ACID,
11914,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,125,2024.05.31 20:00,2024.05.31 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,53.03,53.07,0,0,46.34,46.36,0,0,,,,,,,,,LEAD_ACID,
11915,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,126,2024.06.02 20:00,2024.06.02 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,94,0,0,53.15,53.26,0,0,46.18,46.19,0,0,,,,,,,,,LEAD_ACID,
11916,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,127,2024.06.04 20:00,2024.06.04 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,94,0,0,53.17,53.25,0,0,46.17,46.18,0,0,,,,,,,,,LEAD_ACID,
11917,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,128,2024.06.06 20:00,2024.06.06 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,94,0,0,53.22,53.31,0,0,46.13,46.28,0,0,,,,,,,,,LEAD_ACID,
11918,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,129,2024.06.08 20:00,2024.06.08 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,93,0,0,53.19,53.26,0,0,46.3,46.38,0,0,,,,,,,,,LEAD_ACID,
11919,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,130,2024.06.10 20:00,2024.06.10 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,53.16,53.26,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
11920,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,131,2024.06.12 20:00,2024.06.12 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,94,0,0,52.6,52.71,0,0,46.21,46.17,0,0,,,,,,,,,LEAD_ACID,
11921,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,132,2024.06.14 20:00,2024.06.14 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,94,0,0,52.63,52.74,0,0,46.03,46.09,0,0,,,,,,,,,LEAD_ACID,
11922,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,133,2024.06.16 20:00,2024.06.16 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,94,0,0,53.23,53.33,0,0,46.22,46.22,0,0,,,,,,,,,LEAD_ACID,
11923,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,134,2024.06.18 20:00,2024.06.18 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,53.15,53.22,0,0,46.17,46.26,0,0,,,,,,,,,LEAD_ACID,
11924,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,135,2024.06.20 20:00,2024.06.20 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,52.43,52.52,0,0,46.28,46.38,0,0,,,,,,,,,LEAD_ACID,
11925,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,136,2024.06.22 20:00,2024.06.22 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,90,0,0,52.02,52.09,0,0,46.31,46.23,0,0,,,,,,,,,LEAD_ACID,
11926,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,137,2024.06.24 20:00,2024.06.24 21:28,88,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,72,75,0,0,51.68,51.74,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
11927,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,138,2024.06.26 20:00,2024.06.26 21:29,90,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,72,74,0,0,51.96,52.02,0,0,46.29,46.29,0,0,,,,,,,,,LEAD_ACID,
11928,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,139,2024.06.28 20:00,2024.06.28 21:42,102,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,65,72,0,0,52.53,52.62,0,0,46.41,46.48,0,0,,,,,,,,,LEAD_ACID,
11929,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,140,2024.06.30 20:00,2024.06.30 21:32,92,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,69,75,0,0,52.72,53.29,0,0,46.28,46.31,0,0,,,,,,,,,LEAD_ACID,
11930,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,141,2024.07.02 20:00,2024.07.02 21:19,79,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,73,78,0,0,53.11,53.21,0,0,46.17,46.27,0,0,,,,,,,,,LEAD_ACID,
11931,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,142,2024.07.04 20:00,2024.07.04 21:03,63,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,78,82,0,0,53.24,53.31,0,0,46.29,46.34,0,0,,,,,,,,,LEAD_ACID,
11932,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,143,2024.07.06 20:00,2024.07.06 20:53,54,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,86,0,0,52.91,52.94,0,0,46.16,46.25,0,0,,,,,,,,,LEAD_ACID,
11933,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,144,2024.07.08 20:00,2024.07.08 20:45,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,88,0,0,52.74,53.3,0,0,46.2,46.32,0,0,,,,,,,,,LEAD_ACID,
11934,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,145,2024.07.10 20:00,2024.07.10 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,90,0,0,53.24,53.32,0,0,46.31,46.28,0,0,,,,,,,,,LEAD_ACID,
11935,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,146,2024.07.12 20:00,2024.07.12 20:32,33,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,91,0,0,52.64,52.73,0,0,46.23,46.24,0,0,,,,,,,,,LEAD_ACID,
11936,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,147,2024.07.14 20:00,2024.07.14 20:31,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,92,0,0,52.71,52.82,0,0,46.23,46.3,0,0,,,,,,,,,LEAD_ACID,
11937,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,148,2024.07.16 20:00,2024.07.16 20:30,31,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,92,0,0,53.21,53.32,0,0,46.23,46.3,0,0,,,,,,,,,LEAD_ACID,
11938,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,149,2024.07.18 20:00,2024.07.18 20:28,29,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,92,0,0,53.3,53.37,0,0,46.19,46.2,0,0,,,,,,,,,LEAD_ACID,
11939,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,150,2024.07.20 20:00,2024.07.20 20:30,31,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,92,0,0,53.22,53.32,0,0,46.27,46.44,0,0,,,,,,,,,LEAD_ACID,
11940,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,151,2024.07.22 20:00,2024.07.22 20:29,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,92,0,0,53.12,53.17,0,0,46.24,46.19,0,0,,,,,,,,,LEAD_ACID,
11941,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,152,2024.07.24 20:00,2024.07.24 20:27,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,92,0,0,52.99,53.03,0,0,46.2,46.26,0,0,,,,,,,,,LEAD_ACID,
11942,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,153,2024.07.26 20:00,2024.07.26 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,52.88,52.92,0,0,46.19,46.26,0,0,,,,,,,,,LEAD_ACID,
11943,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,154,2024.07.28 20:00,2024.07.28 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,53.21,53.32,0,0,46.18,46.29,0,0,,,,,,,,,LEAD_ACID,
11944,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,155,2024.07.30 20:00,2024.07.30 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,52.67,52.78,0,0,46.25,46.32,0,0,,,,,,,,,LEAD_ACID,
11945,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,156,2024.08.01 20:00,2024.08.01 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,53.23,53.33,0,0,46.27,46.3,0,0,,,,,,,,,LEAD_ACID,
11946,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,157,2024.08.03 20:00,2024.08.03 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.21,53.31,0,0,46.23,46.3,0,0,,,,,,,,,LEAD_ACID,
11947,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,158,2024.08.05 20:00,2024.08.05 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.23,53.32,0,0,46.23,46.28,0,0,,,,,,,,,LEAD_ACID,
11948,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,159,2024.08.07 20:00,2024.08.07 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.25,53.32,0,0,46.23,46.26,0,0,,,,,,,,,LEAD_ACID,
11949,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,160,2024.08.09 20:00,2024.08.09 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.15,53.22,0,0,46.22,46.41,0,0,,,,,,,,,LEAD_ACID,
11950,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,161,2024.08.11 20:00,2024.08.11 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,52.96,53,0,0,46.17,46.29,0,0,,,,,,,,,LEAD_ACID,
11951,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,162,2024.08.13 20:00,2024.08.13 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.2,53.31,0,0,46.16,46.15,0,0,,,,,,,,,LEAD_ACID,
11952,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,163,2024.08.15 20:00,2024.08.15 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.23,53.31,0,0,46.28,46.26,0,0,,,,,,,,,LEAD_ACID,
11953,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,164,2024.08.17 20:00,2024.08.17 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,52.85,52.95,0,0,46.19,46.24,0,0,,,,,,,,,LEAD_ACID,
11954,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,165,2024.08.19 20:00,2024.08.19 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,93,0,0,53.21,53.31,0,0,46.14,46.23,0,0,,,,,,,,,LEAD_ACID,
11955,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,166,2024.08.21 20:00,2024.08.21 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.06,53.11,0,0,46.18,46.24,0,0,,,,,,,,,LEAD_ACID,
11956,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,167,2024.08.23 20:00,2024.08.23 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.75,52.85,0,0,46.18,46.29,0,0,,,,,,,,,LEAD_ACID,
11957,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,168,2024.08.25 20:00,2024.08.25 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.25,53.31,0,0,46.18,46.24,0,0,,,,,,,,,LEAD_ACID,
11958,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,169,2024.08.27 20:00,2024.08.27 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.96,53,0,0,46.29,46.33,0,0,,,,,,,,,LEAD_ACID,
11959,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,170,2024.08.29 20:00,2024.08.29 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53,53.04,0,0,46.03,46.15,0,0,,,,,,,,,LEAD_ACID,
11960,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,171,2024.08.31 20:00,2024.08.31 20:22,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,53.23,53.32,0,0,46.18,46.31,0,0,,,,,,,,,LEAD_ACID,
11961,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,172,2024.09.02 20:00,2024.09.02 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,53.24,53.31,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
11962,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,173,2024.09.04 20:00,2024.09.04 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,52.6,52.66,0,0,46.18,46.27,0,0,,,,,,,,,LEAD_ACID,
11963,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,174,2024.09.06 20:00,2024.09.06 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,52.71,52.79,0,0,46.14,46.16,0,0,,,,,,,,,LEAD_ACID,
11964,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,175,2024.09.08 20:00,2024.09.08 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,52.96,53.02,0,0,46.16,46.26,0,0,,,,,,,,,LEAD_ACID,
11965,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,176,2024.09.10 20:00,2024.09.10 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,53.31,53.37,0,0,46.1,46.15,0,0,,,,,,,,,LEAD_ACID,
11966,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,177,2024.09.12 20:00,2024.09.12 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.73,52.8,0,0,46.22,46.3,0,0,,,,,,,,,LEAD_ACID,
11967,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,178,2024.09.14 20:00,2024.09.14 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.29,53.37,0,0,46.28,46.31,0,0,,,,,,,,,LEAD_ACID,
11968,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,179,2024.09.16 20:00,2024.09.16 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,94,0,0,53.09,53.15,0,0,46.2,46.3,0,0,,,,,,,,,LEAD_ACID,
11969,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,180,2024.09.18 20:00,2024.09.18 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.21,53.31,0,0,46.21,46.17,0,0,,,,,,,,,LEAD_ACID,
11970,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,181,2024.09.20 20:00,2024.09.20 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.1,53.21,0,0,46.17,46.27,0,0,,,,,,,,,LEAD_ACID,
11971,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,182,2024.09.22 20:00,2024.09.22 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.72,52.8,0,0,46.28,46.32,0,0,,,,,,,,,LEAD_ACID,
11972,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,183,2024.09.24 20:00,2024.09.24 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.13,53.23,0,0,46.08,46.18,0,0,,,,,,,,,LEAD_ACID,
11973,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,184,2024.09.26 20:00,2024.09.26 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.14,53.22,0,0,46.07,46.14,0,0,,,,,,,,,LEAD_ACID,
11974,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,185,2024.09.28 20:00,2024.09.28 20:19,19,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.3,53.37,0,0,46,46.17,0,0,,,,,,,,,LEAD_ACID,
11975,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,186,2024.09.30 20:00,2024.09.30 20:19,19,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.2,53.31,0,0,46.21,46.24,0,0,,,,,,,,,LEAD_ACID,
11976,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,187,2024.10.02 20:00,2024.10.02 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.29,53.36,0,0,46.14,46.22,0,0,,,,,,,,,LEAD_ACID,
11977,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,188,2024.10.04 20:00,2024.10.04 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.15,53.25,0,0,46.18,46.3,0,0,,,,,,,,,LEAD_ACID,
11978,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,189,2024.10.06 20:00,2024.10.06 20:19,19,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.79,52.89,0,0,46.32,46.31,0,0,,,,,,,,,LEAD_ACID,
11979,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,190,2024.10.08 20:00,2024.10.08 20:18,19,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.19,53.29,0,0,46.2,46.27,0,0,,,,,,,,,LEAD_ACID,
11980,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,191,2024.10.10 20:00,2024.10.10 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,95,94,0,0,52.44,52.51,0,0,46.12,46.2,0,0,,,,,,,,,LEAD_ACID,
11981,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,192,2024.10.12 20:00,2024.10.12 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,51.99,52.09,0,0,46.13,46.16,0,0,,,,,,,,,LEAD_ACID,
11982,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,193,2024.10.14 20:00,2024.10.14 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,53.2,53.29,0,0,46.12,46.26,0,0,,,,,,,,,LEAD_ACID,
11983,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,194,2024.10.16 20:00,2024.10.16 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.73,52.77,0,0,46.26,46.32,0,0,,,,,,,,,LEAD_ACID,
11984,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,195,2024.10.18 20:00,2024.10.18 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.12,53.2,0,0,46.32,46.39,0,0,,,,,,,,,LEAD_ACID,
11985,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,196,2024.10.20 20:00,2024.10.20 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.14,53.19,0,0,46.23,46.3,0,0,,,,,,,,,LEAD_ACID,
11986,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,197,2024.10.22 20:00,2024.10.22 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,53.2,53.27,0,0,46.19,46.26,0,0,,,,,,,,,LEAD_ACID,
11987,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,198,2024.10.24 20:00,2024.10.24 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.73,52.8,0,0,46.21,46.36,0,0,,,,,,,,,LEAD_ACID,
11988,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,199,2024.10.26 20:00,2024.10.26 20:18,19,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,95,94,0,0,52.93,52.98,0,0,46.21,46.17,0,0,,,,,,,,,LEAD_ACID,
11989,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,200,2024.10.28 20:00,2024.10.28 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.73,52.76,0,0,46.14,46.23,0,0,,,,,,,,,LEAD_ACID,
11990,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,201,2024.10.30 20:00,2024.10.30 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.62,52.74,0,0,46.07,46.19,0,0,,,,,,,,,LEAD_ACID,
11991,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,202,2024.11.01 20:00,2024.11.01 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.96,53.02,0,0,46.32,46.4,0,0,,,,,,,,,LEAD_ACID,
11992,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,203,2024.11.03 20:00,2024.11.03 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.24,52.34,0,0,46.17,46.32,0,0,,,,,,,,,LEAD_ACID,
11993,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,204,2024.11.05 20:00,2024.11.05 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.84,52.94,0,0,46.19,46.37,0,0,,,,,,,,,LEAD_ACID,
11994,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,205,2024.11.07 20:00,2024.11.07 20:19,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.29,52.33,0,0,46.03,46.13,0,0,,,,,,,,,LEAD_ACID,
11995,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,206,2024.11.09 20:00,2024.11.09 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.94,52.97,0,0,46.28,46.31,0,0,,,,,,,,,LEAD_ACID,
11996,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,207,2024.11.11 20:00,2024.11.11 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.96,53.03,0,0,46.25,46.29,0,0,,,,,,,,,LEAD_ACID,
11997,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,208,2024.11.13 20:00,2024.11.13 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.85,52.91,0,0,46.21,46.33,0,0,,,,,,,,,LEAD_ACID,
11998,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,209,2024.11.15 20:00,2024.11.15 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,53.29,53.37,0,0,46.07,46.14,0,0,,,,,,,,,LEAD_ACID,
11999,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,210,2024.11.17 20:00,2024.11.17 20:20,20,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,94,0,0,52.75,52.84,0,0,46.18,46.32,0,0,,,,,,,,,LEAD_ACID,
12000,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,211,2024.11.19 20:00,2024.11.19 20:22,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.6,52.66,0,0,46.17,46.28,0,0,,,,,,,,,LEAD_ACID,
12001,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,212,2024.11.21 20:00,2024.11.21 20:35,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,89,0,0,52.36,52.43,0,0,46.26,46.3,0,0,,,,,,,,,LEAD_ACID,
12002,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,213,2024.11.23 20:00,2024.11.23 20:53,53,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,83,0,0,52.49,52.58,0,0,46.28,46.36,0,0,,,,,,,,,LEAD_ACID,
12003,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,214,2024.11.25 20:00,2024.11.25 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,86,0,0,52.38,52.44,0,0,46.22,46.32,0,0,,,,,,,,,LEAD_ACID,
12004,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,215,2024.11.27 20:00,2024.11.27 20:36,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.61,52.73,0,0,46.28,46.35,0,0,,,,,,,,,LEAD_ACID,
12005,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,216,2024.11.29 20:00,2024.11.29 20:49,49,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,51.85,51.91,0,0,46.17,46.2,0,0,,,,,,,,,LEAD_ACID,
12006,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,217,2024.12.01 20:00,2024.12.01 20:56,56,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,83,0,0,52.57,52.61,0,0,46.18,46.3,0,0,,,,,,,,,LEAD_ACID,
12007,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,218,2024.12.03 20:00,2024.12.03 20:43,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,87,0,0,52.68,52.77,0,0,46.38,46.38,0,0,,,,,,,,,LEAD_ACID,
12008,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,219,2024.12.05 20:00,2024.12.05 20:39,40,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,88,0,0,52.59,52.65,0,0,46.22,46.26,0,0,,,,,,,,,LEAD_ACID,
12009,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,220,2024.12.07 20:00,2024.12.07 20:37,38,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.5,52.58,0,0,46.25,46.3,0,0,,,,,,,,,LEAD_ACID,
12010,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,221,2024.12.09 20:00,2024.12.09 20:35,35,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.32,52.41,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12011,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,222,2024.12.11 20:00,2024.12.11 20:30,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,91,0,0,53.02,53.12,0,0,46.07,46.15,0,0,,,,,,,,,LEAD_ACID,
12012,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,223,2024.12.13 20:00,2024.12.13 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,91,0,0,53.68,53.78,0,0,46.18,46.27,0,0,,,,,,,,,LEAD_ACID,
12013,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,224,2024.12.15 20:00,2024.12.15 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,92,0,0,53.15,53.24,0,0,46.13,46.17,0,0,,,,,,,,,LEAD_ACID,
12014,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,225,2024.12.17 20:00,2024.12.17 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.09,53.21,0,0,46.18,46.27,0,0,,,,,,,,,LEAD_ACID,
12015,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,226,2024.12.19 20:00,2024.12.19 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.2,53.31,0,0,46.18,46.24,0,0,,,,,,,,,LEAD_ACID,
12016,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,227,2024.12.21 20:00,2024.12.21 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.32,53.39,0,0,46.21,46.27,0,0,,,,,,,,,LEAD_ACID,
12017,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,228,2024.12.23 20:00,2024.12.23 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.86,52.91,0,0,46.12,46.18,0,0,,,,,,,,,LEAD_ACID,
12018,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,229,2024.12.25 20:00,2024.12.25 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53,53.03,0,0,46.24,46.34,0,0,,,,,,,,,LEAD_ACID,
12019,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,230,2024.12.27 20:00,2024.12.27 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53,53.1,0,0,46.19,46.28,0,0,,,,,,,,,LEAD_ACID,
12020,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,231,2024.12.29 20:00,2024.12.29 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,53.24,53.31,0,0,46.23,46.21,0,0,,,,,,,,,LEAD_ACID,
12021,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,232,2024.12.31 20:00,2024.12.31 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.82,52.88,0,0,46.13,46.22,0,0,,,,,,,,,LEAD_ACID,
12022,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,233,2025.01.02 20:00,2025.01.02 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.94,52.97,0,0,46.17,46.22,0,0,,,,,,,,,LEAD_ACID,
12023,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,234,2025.01.04 20:00,2025.01.04 20:22,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.85,52.95,0,0,46.24,46.3,0,0,,,,,,,,,LEAD_ACID,
12024,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,235,2025.01.06 20:00,2025.01.06 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.3,52.35,0,0,46.24,46.25,0,0,,,,,,,,,LEAD_ACID,
12025,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,236,2025.01.08 20:00,2025.01.08 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,92,0,0,52.74,52.84,0,0,46.2,46.26,0,0,,,,,,,,,LEAD_ACID,
12026,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,237,2025.01.10 20:00,2025.01.10 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.67,52.7,0,0,46.22,46.28,0,0,,,,,,,,,LEAD_ACID,
12027,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,238,2025.01.12 20:00,2025.01.12 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.39,52.44,0,0,46.22,46.35,0,0,,,,,,,,,LEAD_ACID,
12028,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,239,2025.01.14 20:00,2025.01.14 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.44,52.53,0,0,46.17,46.29,0,0,,,,,,,,,LEAD_ACID,
12029,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,240,2025.01.16 20:00,2025.01.16 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,92,0,0,52.54,52.64,0,0,46.31,46.41,0,0,,,,,,,,,LEAD_ACID,
12030,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,241,2025.01.18 20:00,2025.01.18 20:35,35,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,88,0,0,52.13,52.18,0,0,46.2,46.3,0,0,,,,,,,,,LEAD_ACID,
12031,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,242,2025.01.20 20:00,2025.01.20 20:44,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,85,0,0,52.64,52.72,0,0,46.31,46.39,0,0,,,,,,,,,LEAD_ACID,
12032,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,243,2025.01.22 20:00,2025.01.22 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,85,0,0,52.32,52.36,0,0,46.21,46.32,0,0,,,,,,,,,LEAD_ACID,
