id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
12033,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,244,2025.01.24 20:00,2025.01.24 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,83,0,0,52.43,52.54,0,0,46.28,46.31,0,0,,,,,,,,,LEAD_ACID,
12034,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,245,2025.01.26 20:00,2025.01.26 20:44,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,83,0,0,52.91,52.98,0,0,46.25,46.35,0,0,,,,,,,,,LEAD_ACID,
12035,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,246,2025.01.28 20:00,2025.01.28 20:33,33,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,88,0,0,52.87,52.95,0,0,46.21,46.3,0,0,,,,,,,,,LEAD_ACID,
12036,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,247,2025.01.30 20:00,2025.01.30 20:27,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,90,0,0,53,53.06,0,0,46.17,46.27,0,0,,,,,,,,,LEAD_ACID,
12037,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,248,2025.02.01 20:00,2025.02.01 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,91,0,0,52.96,53.07,0,0,46.2,46.3,0,0,,,,,,,,,LEAD_ACID,
12038,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,249,2025.02.03 20:00,2025.02.03 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,92,0,0,52.95,53.02,0,0,46.25,46.33,0,0,,,,,,,,,LEAD_ACID,
12039,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,250,2025.02.05 20:00,2025.02.05 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,92,0,0,53.2,53.31,0,0,46.19,46.26,0,0,,,,,,,,,LEAD_ACID,
12040,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,251,2025.02.07 20:00,2025.02.07 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.76,52.86,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
12041,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,252,2025.02.09 20:00,2025.02.09 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.83,52.86,0,0,46.12,46.22,0,0,,,,,,,,,LEAD_ACID,
12042,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,253,2025.02.11 20:00,2025.02.11 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.92,52.99,0,0,46.22,46.23,0,0,,,,,,,,,LEAD_ACID,
12043,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,254,2025.02.13 20:00,2025.02.13 20:21,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.5,52.61,0,0,46.21,46.22,0,0,,,,,,,,,LEAD_ACID,
12044,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,255,2025.02.15 20:00,2025.02.15 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.11,52.2,0,0,46.22,46.3,0,0,,,,,,,,,LEAD_ACID,
12045,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,256,2025.02.17 20:00,2025.02.17 20:22,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,94,93,0,0,52.54,52.61,0,0,46.23,46.34,0,0,,,,,,,,,LEAD_ACID,
12046,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,257,2025.02.19 20:00,2025.02.19 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,92,0,0,52.29,52.36,0,0,46.25,46.34,0,0,,,,,,,,,LEAD_ACID,
12047,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,258,2025.02.21 20:00,2025.02.21 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,93,0,0,52.64,52.74,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12048,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,259,2025.02.23 20:00,2025.02.23 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,93,92,0,0,52.33,52.42,0,0,46.24,46.31,0,0,,,,,,,,,LEAD_ACID,
12049,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,260,2025.02.25 20:00,2025.02.25 20:35,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,89,0,0,52.34,52.41,0,0,46.24,46.35,0,0,,,,,,,,,LEAD_ACID,
12050,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,261,2025.02.27 20:00,2025.02.27 20:53,53,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,82,0,0,52.03,52.09,0,0,46.26,46.3,0,0,,,,,,,,,LEAD_ACID,
12051,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,262,2025.03.01 20:00,2025.03.01 20:49,50,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,81,0,0,52.15,52.26,0,0,46.23,46.26,0,0,,,,,,,,,LEAD_ACID,
12052,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,263,2025.03.03 20:00,2025.03.03 21:16,77,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,71,0,0,51.84,51.87,0,0,46.21,46.27,0,0,,,,,,,,,LEAD_ACID,
12053,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,264,2025.03.05 20:00,2025.03.05 20:51,52,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,79,0,0,51.97,52.06,0,0,46.2,46.28,0,0,,,,,,,,,LEAD_ACID,
12054,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,265,2025.03.07 20:00,2025.03.07 20:53,54,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,78,0,0,52.5,52.56,0,0,46.25,46.34,0,0,,,,,,,,,LEAD_ACID,
12055,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,266,2025.03.09 20:00,2025.03.09 20:59,59,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,76,0,0,52.58,52.65,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12056,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,267,2025.03.11 20:00,2025.03.11 20:55,55,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,78,0,0,52.73,52.84,0,0,46.21,46.28,0,0,,,,,,,,,LEAD_ACID,
12057,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,268,2025.03.13 20:00,2025.03.13 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,82,0,0,53.32,53.42,0,0,46.19,46.3,0,0,,,,,,,,,LEAD_ACID,
12058,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,269,2025.03.15 20:00,2025.03.15 20:36,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,88,0,0,53.14,53.2,0,0,46.09,46.21,0,0,,,,,,,,,LEAD_ACID,
12059,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,270,2025.03.17 20:00,2025.03.17 20:33,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,90,0,0,52.17,52.17,0,0,46.32,46.31,0,0,,,,,,,,,LEAD_ACID,
12060,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,271,2025.03.19 20:00,2025.03.19 20:36,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,89,0,0,51.99,52.04,0,0,46.19,46.29,0,0,,,,,,,,,LEAD_ACID,
12061,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,272,2025.03.21 20:00,2025.03.21 20:44,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,87,0,0,52.21,52.27,0,0,46.35,46.41,0,0,,,,,,,,,LEAD_ACID,
12062,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,273,2025.03.23 20:00,2025.03.23 20:46,47,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,86,0,0,52.7,52.76,0,0,46.17,46.29,0,0,,,,,,,,,LEAD_ACID,
12063,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,274,2025.03.25 20:00,2025.03.25 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.16,53.22,0,0,46.15,46.26,0,0,,,,,,,,,LEAD_ACID,
12064,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,275,2025.03.27 20:00,2025.03.27 20:32,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,91,0,0,52.66,52.73,0,0,46.15,46.2,0,0,,,,,,,,,LEAD_ACID,
12065,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,276,2025.03.29 20:00,2025.03.29 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,92,0,0,52.86,52.92,0,0,46.32,46.35,0,0,,,,,,,,,LEAD_ACID,
12066,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,277,2025.03.31 20:00,2025.03.31 20:29,29,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,92,0,0,52.76,52.87,0,0,46.36,46.45,0,0,,,,,,,,,LEAD_ACID,
12067,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,278,2025.04.02 20:00,2025.04.02 20:31,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,91,0,0,52.13,52.14,0,0,46.19,46.29,0,0,,,,,,,,,LEAD_ACID,
12068,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,279,2025.04.04 20:00,2025.04.04 20:29,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,92,0,0,52.55,52.62,0,0,46.04,46.08,0,0,,,,,,,,,LEAD_ACID,
12069,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,280,2025.04.06 20:00,2025.04.06 20:35,35,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,51.93,51.99,0,0,46.15,46.21,0,0,,,,,,,,,LEAD_ACID,
12070,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,281,2025.04.08 20:00,2025.04.08 20:37,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,51.78,51.84,0,0,46.18,46.26,0,0,,,,,,,,,LEAD_ACID,
12071,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,282,2025.04.10 20:00,2025.04.10 20:47,47,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,85,0,0,52.96,53.08,0,0,46.2,46.28,0,0,,,,,,,,,LEAD_ACID,
12072,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,283,2025.04.12 20:00,2025.04.12 20:34,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,52.73,52.84,0,0,46.28,46.29,0,0,,,,,,,,,LEAD_ACID,
12073,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,284,2025.04.14 20:00,2025.04.14 20:53,54,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,81,0,0,51.91,52,0,0,46.24,46.33,0,0,,,,,,,,,LEAD_ACID,
12074,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,285,2025.04.16 20:00,2025.04.16 20:57,57,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,81,0,0,52.49,52.53,0,0,46.19,46.31,0,0,,,,,,,,,LEAD_ACID,
12075,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,286,2025.04.18 20:00,2025.04.18 20:49,50,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,85,0,0,52.67,52.76,0,0,46.19,46.29,0,0,,,,,,,,,LEAD_ACID,
12076,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,287,2025.04.20 20:00,2025.04.20 20:49,50,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,84,85,0,0,53.15,53.26,0,0,46.14,46.23,0,0,,,,,,,,,LEAD_ACID,
12077,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,288,2025.04.22 20:00,2025.04.22 20:43,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,52.45,52.54,0,0,46.23,46.35,0,0,,,,,,,,,LEAD_ACID,
12078,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,289,2025.04.24 20:00,2025.04.24 20:34,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,91,0,0,51.94,52,0,0,46.12,46.19,0,0,,,,,,,,,LEAD_ACID,
12079,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,290,2025.04.27 01:39,2025.04.27 02:10,31,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,92,0,0,54.8,54.85,0,0,46.23,46.28,0,0,,,,,,,,,LEAD_ACID,
12080,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,291,2025.04.29 20:00,2025.04.29 20:47,47,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,53.05,53.13,0,0,46.25,46.37,0,0,,,,,,,,,LEAD_ACID,
12081,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,292,2025.05.01 20:00,2025.05.01 20:37,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,53.43,53.55,0,0,46.3,46.38,0,0,,,,,,,,,LEAD_ACID,
12082,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,293,2025.05.03 20:00,2025.05.03 20:32,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,91,0,0,53.02,53.11,0,0,46.24,46.29,0,0,,,,,,,,,LEAD_ACID,
12083,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,294,2025.05.05 20:00,2025.05.05 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,93,0,0,51.44,51.51,0,0,46.07,46.19,0,0,,,,,,,,,LEAD_ACID,
12084,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,295,2025.05.07 20:00,2025.05.07 20:37,38,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,53.02,53.1,0,0,46.23,46.3,0,0,,,,,,,,,LEAD_ACID,
12085,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,296,2025.05.09 20:00,2025.05.09 20:33,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,91,0,0,51.69,51.75,0,0,46.28,46.36,0,0,,,,,,,,,LEAD_ACID,
12086,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,297,2025.05.11 20:00,2025.05.11 21:27,87,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,80,70,0,0,51.57,51.65,0,0,46.21,46.34,0,0,,,,,,,,,LEAD_ACID,
12087,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,298,2025.05.14 06:03,2025.05.14 07:46,103,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,80,74,0,0,54.75,54.82,0,0,46.23,46.28,0,0,,,,,,,,,LEAD_ACID,
12088,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,299,2025.05.16 20:00,2025.05.16 21:29,90,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,77,70,0,0,52.07,52.14,0,0,46.2,46.3,0,0,,,,,,,,,LEAD_ACID,
12089,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,300,2025.05.18 20:00,2025.05.18 21:00,60,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,83,0,0,51.73,51.78,0,0,46.15,46.2,0,0,,,,,,,,,LEAD_ACID,
12090,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,301,2025.05.20 20:00,2025.05.20 20:52,52,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,84,0,0,52.44,52.5,0,0,46.24,46.28,0,0,,,,,,,,,LEAD_ACID,
12091,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,302,2025.05.22 20:00,2025.05.22 21:32,93,SCHEDULED,BATTERY_CAPACITY,100,100,0,0,78,65,0,0,51.9,51.97,0,0,46.55,46.61,0,0,,,,,,,,,LEAD_ACID,
12092,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,303,2025.05.24 20:00,2025.05.24 21:06,66,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,80,76,0,0,51.86,51.99,0,0,46.27,46.33,0,0,,,,,,,,,LEAD_ACID,
12093,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,304,2025.05.26 20:00,2025.05.26 20:49,49,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,52.15,52.24,0,0,46.25,46.29,0,0,,,,,,,,,LEAD_ACID,
12094,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,305,2025.05.28 20:00,2025.05.28 21:13,74,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,80,0,0,51.5,51.56,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12095,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,306,2025.05.30 20:00,2025.05.30 21:13,74,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,82,0,0,52.53,52.61,0,0,46.19,46.29,0,0,,,,,,,,,LEAD_ACID,
12096,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,307,2025.06.01 20:00,2025.06.01 21:07,67,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,77,84,0,0,52.57,52.64,0,0,46.21,46.31,0,0,,,,,,,,,LEAD_ACID,
12097,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,308,2025.06.03 20:00,2025.06.03 21:03,63,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,78,85,0,0,52.03,52.13,0,0,46.3,46.35,0,0,,,,,,,,,LEAD_ACID,
12098,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,309,2025.06.05 20:00,2025.06.05 21:11,71,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,83,0,0,51.96,52.03,0,0,46.2,46.3,0,0,,,,,,,,,LEAD_ACID,
12099,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,310,2025.06.07 20:00,2025.06.07 21:09,70,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,83,0,0,51.91,51.97,0,0,46.27,46.31,0,0,,,,,,,,,LEAD_ACID,
12100,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,311,2025.06.09 20:00,2025.06.09 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,88,0,0,51.89,51.97,0,0,46.23,46.29,0,0,,,,,,,,,LEAD_ACID,
12101,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,312,2025.06.11 20:00,2025.06.11 20:46,47,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,90,0,0,52.25,52.32,0,0,46.22,46.3,0,0,,,,,,,,,LEAD_ACID,
12102,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,313,2025.06.13 20:00,2025.06.13 21:05,66,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,75,87,0,0,52.29,52.32,0,0,46.21,46.29,0,0,,,,,,,,,LEAD_ACID,
12103,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,314,2025.06.15 20:00,2025.06.15 21:20,80,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,70,84,0,0,51.41,52.04,0,0,46.18,46.22,0,0,,,,,,,,,LEAD_ACID,
12104,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,315,2025.06.17 20:00,2025.06.17 21:05,65,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,88,0,0,53.32,53.43,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12105,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,316,2025.06.19 20:00,2025.06.19 20:57,58,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,90,0,0,52.5,52.57,0,0,46.21,46.28,0,0,,,,,,,,,LEAD_ACID,
12106,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,317,2025.06.21 20:00,2025.06.21 21:12,73,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,74,87,0,0,52.15,52.26,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12107,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,318,2025.06.23 20:00,2025.06.23 21:19,79,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,71,85,0,0,51.89,51.97,0,0,46.17,46.25,0,0,,,,,,,,,LEAD_ACID,
12108,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,319,2025.06.25 20:00,2025.06.25 21:12,73,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,76,85,0,0,52.14,52.21,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
12109,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,320,2025.06.27 20:00,2025.06.27 20:49,50,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,90,0,0,52.63,52.74,0,0,46.27,46.36,0,0,,,,,,,,,LEAD_ACID,
12110,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,321,2025.06.29 20:00,2025.06.29 21:00,60,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,79,86,0,0,52.63,52.66,0,0,46.2,46.31,0,0,,,,,,,,,LEAD_ACID,
12111,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,322,2025.07.01 20:00,2025.07.01 20:59,59,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,86,0,0,51.94,51.99,0,0,46.18,46.24,0,0,,,,,,,,,LEAD_ACID,
12112,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,323,2025.07.03 20:00,2025.07.03 21:00,60,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,81,85,0,0,52.85,52.96,0,0,46.21,46.3,0,0,,,,,,,,,LEAD_ACID,
12113,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,324,2025.07.05 20:00,2025.07.05 21:09,69,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,80,83,0,0,51.99,52.1,0,0,46.13,46.18,0,0,,,,,,,,,LEAD_ACID,
12114,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,325,2025.07.07 20:00,2025.07.07 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,51.87,51.95,0,0,46.17,46.21,0,0,,,,,,,,,LEAD_ACID,
12115,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,326,2025.07.09 20:00,2025.07.09 21:04,64,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,79,83,0,0,53.31,53.43,0,0,46.2,46.32,0,0,,,,,,,,,LEAD_ACID,
12116,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,327,2025.07.11 20:00,2025.07.11 21:00,60,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,81,84,0,0,53.42,53.44,0,0,46.26,46.34,0,0,,,,,,,,,LEAD_ACID,
12117,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,328,2025.07.13 20:00,2025.07.13 20:57,57,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,81,85,0,0,53.43,53.52,0,0,46.18,46.26,0,0,,,,,,,,,LEAD_ACID,
12118,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,329,2025.07.15 20:00,2025.07.15 20:56,57,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,85,0,0,53.48,53.59,0,0,46.26,46.33,0,0,,,,,,,,,LEAD_ACID,
12119,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,330,2025.07.17 20:00,2025.07.17 20:52,53,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,86,0,0,53.37,53.45,0,0,46.17,46.25,0,0,,,,,,,,,LEAD_ACID,
12120,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,331,2025.07.19 20:00,2025.07.19 20:51,51,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,84,86,0,0,53.18,53.28,0,0,46.17,46.25,0,0,,,,,,,,,LEAD_ACID,
12121,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,332,2025.07.21 20:00,2025.07.21 20:47,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,53.43,53.55,0,0,46.2,46.28,0,0,,,,,,,,,LEAD_ACID,
12122,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,333,2025.07.23 20:00,2025.07.23 20:45,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,53.45,53.61,0,0,46.23,46.26,0,0,,,,,,,,,LEAD_ACID,
12123,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,334,2025.07.25 20:00,2025.07.25 20:45,46,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,53.44,53.59,0,0,46.18,46.33,0,0,,,,,,,,,LEAD_ACID,
12124,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,335,2025.07.27 20:00,2025.07.27 20:43,43,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,53.17,53.18,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12125,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,336,2025.07.29 20:00,2025.07.29 20:43,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,52.98,53,0,0,46.21,46.27,0,0,,,,,,,,,LEAD_ACID,
12126,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,337,2025.07.31 20:00,2025.07.31 20:45,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,52.86,52.94,0,0,46.08,46.22,0,0,,,,,,,,,LEAD_ACID,
12127,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,338,2025.08.02 20:00,2025.08.02 20:45,45,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,53.18,53.24,0,0,46.17,46.23,0,0,,,,,,,,,LEAD_ACID,
12128,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,339,2025.08.04 20:00,2025.08.04 20:44,44,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,53.44,53.56,0,0,46.28,46.34,0,0,,,,,,,,,LEAD_ACID,
12129,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,340,2025.08.06 20:00,2025.08.06 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,52.83,53.5,0,0,46.25,46.31,0,0,,,,,,,,,LEAD_ACID,
12130,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,341,2025.08.08 20:00,2025.08.08 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,53.54,53.65,0,0,46.18,46.24,0,0,,,,,,,,,LEAD_ACID,
12131,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,342,2025.08.10 20:02,2025.08.10 20:27,26,SCHEDULED,POWER_OFF,97,98,0,0,88,89,0,0,49.26,49.34,0,0,47.33,47.36,0,0,,,,,,,,,LEAD_ACID,
12132,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,343,2025.08.12 20:00,2025.08.12 20:39,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.32,53.41,0,0,46.17,46.21,0,0,,,,,,,,,LEAD_ACID,
12133,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,344,2025.08.14 20:00,2025.08.14 20:41,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.5,53.59,0,0,46.22,46.31,0,0,,,,,,,,,LEAD_ACID,
12134,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,345,2025.08.16 20:00,2025.08.16 20:41,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,88,0,0,53.5,53.61,0,0,46.16,46.19,0,0,,,,,,,,,LEAD_ACID,
12135,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,346,2025.08.18 20:00,2025.08.18 20:41,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.09,53.15,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12136,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,347,2025.08.20 20:00,2025.08.20 20:40,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53,53.06,0,0,46.17,46.24,0,0,,,,,,,,,LEAD_ACID,
12137,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,348,2025.08.22 20:00,2025.08.22 20:41,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.17,53.23,0,0,46.18,46.21,0,0,,,,,,,,,LEAD_ACID,
12138,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,349,2025.08.24 20:00,2025.08.24 20:39,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.14,53.21,0,0,46.19,46.28,0,0,,,,,,,,,LEAD_ACID,
12139,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,350,2025.08.26 20:00,2025.08.26 20:37,37,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,53.49,53.61,0,0,46.17,46.24,0,0,,,,,,,,,LEAD_ACID,
12140,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,351,2025.08.28 20:00,2025.08.28 20:42,42,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,88,0,0,53.49,53.61,0,0,46.2,46.28,0,0,,,,,,,,,LEAD_ACID,
12141,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,352,2025.08.30 20:00,2025.08.30 20:40,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.45,53.57,0,0,46.27,46.26,0,0,,,,,,,,,LEAD_ACID,
12142,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,353,2025.09.01 20:00,2025.09.01 20:39,40,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.44,53.5,0,0,46.17,46.26,0,0,,,,,,,,,LEAD_ACID,
12143,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,354,2025.09.03 20:00,2025.09.03 20:35,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.43,53.56,0,0,46.17,46.29,0,0,,,,,,,,,LEAD_ACID,
12144,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,355,2025.09.05 20:00,2025.09.05 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.41,53.51,0,0,46.12,46.25,0,0,,,,,,,,,LEAD_ACID,
12145,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,356,2025.09.07 20:00,2025.09.07 20:40,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,52.86,52.94,0,0,46.19,46.34,0,0,,,,,,,,,LEAD_ACID,
12146,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,357,2025.09.09 20:00,2025.09.09 20:39,40,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,52.08,52.16,0,0,46.21,46.28,0,0,,,,,,,,,LEAD_ACID,
12147,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,358,2025.09.11 20:00,2025.09.11 20:52,52,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,85,0,0,52.24,52.28,0,0,46.16,46.25,0,0,,,,,,,,,LEAD_ACID,
12148,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,359,2025.09.13 20:00,2025.09.13 20:57,58,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,83,0,0,52.8,52.86,0,0,46.22,46.33,0,0,,,,,,,,,LEAD_ACID,
12149,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,360,2025.09.15 20:00,2025.09.15 20:58,58,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,83,0,0,53.3,53.39,0,0,46.22,46.29,0,0,,,,,,,,,LEAD_ACID,
12150,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,361,2025.09.17 20:00,2025.09.17 20:37,38,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,87,0,0,52.38,52.48,0,0,46.26,46.34,0,0,,,,,,,,,LEAD_ACID,
12151,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,362,2025.09.19 20:00,2025.09.19 20:36,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,87,0,0,53.2,53.28,0,0,46.2,46.33,0,0,,,,,,,,,LEAD_ACID,
12152,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,363,2025.09.21 20:00,2025.09.21 20:34,35,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,86,88,0,0,53.45,53.59,0,0,46.07,46.31,0,0,,,,,,,,,LEAD_ACID,
12153,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,364,2025.09.23 20:00,2025.09.23 20:33,34,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.39,53.44,0,0,46.15,46.34,0,0,,,,,,,,,LEAD_ACID,
12154,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,365,2025.09.25 20:00,2025.09.25 20:32,33,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.43,53.56,0,0,46.18,46.21,0,0,,,,,,,,,LEAD_ACID,
12155,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,366,2025.09.27 20:00,2025.09.27 20:32,33,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.37,53.44,0,0,46.1,46.25,0,0,,,,,,,,,LEAD_ACID,
12156,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,367,2025.09.29 20:00,2025.09.29 20:32,33,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,52.76,52.85,0,0,46.18,46.27,0,0,,,,,,,,,LEAD_ACID,
12157,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,368,2025.10.01 20:00,2025.10.01 20:31,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,52.35,52.45,0,0,46.33,46.47,0,0,,,,,,,,,LEAD_ACID,
12158,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,369,2025.10.03 20:00,2025.10.03 20:45,46,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,84,84,0,0,51.74,51.85,0,0,46.04,46.16,0,0,,,,,,,,,LEAD_ACID,
12159,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,370,2025.10.05 20:00,2025.10.05 20:51,51,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,82,0,0,52.43,52.54,0,0,46.3,46.27,0,0,,,,,,,,,LEAD_ACID,
12160,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,371,2025.10.07 20:00,2025.10.07 20:48,48,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,82,83,0,0,52.12,52.22,0,0,46.23,46.39,0,0,,,,,,,,,LEAD_ACID,
12161,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,372,2025.10.09 20:00,2025.10.09 20:40,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,52.21,52.27,0,0,46.31,46.41,0,0,,,,,,,,,LEAD_ACID,
12162,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,373,2025.10.11 20:00,2025.10.11 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,52.94,53.03,0,0,46.35,46.44,0,0,,,,,,,,,LEAD_ACID,
12163,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,374,2025.10.13 20:00,2025.10.13 20:35,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,53.38,53.45,0,0,46.2,46.33,0,0,,,,,,,,,LEAD_ACID,
12164,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,375,2025.10.15 20:00,2025.10.15 20:29,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,53.04,53.09,0,0,46.21,46.26,0,0,,,,,,,,,LEAD_ACID,
12165,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,376,2025.10.17 20:00,2025.10.17 20:30,30,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,52.83,52.91,0,0,46.2,46.29,0,0,,,,,,,,,LEAD_ACID,
12166,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,377,2025.10.19 20:00,2025.10.19 20:29,29,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.09,52.13,0,0,46.22,46.34,0,0,,,,,,,,,LEAD_ACID,
12167,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,378,2025.10.21 20:00,2025.10.21 20:28,29,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.94,53,0,0,46.11,46.34,0,0,,,,,,,,,LEAD_ACID,
12168,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,379,2025.10.23 20:00,2025.10.23 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.06,52.14,0,0,46.34,46.46,0,0,,,,,,,,,LEAD_ACID,
12169,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,380,2025.10.25 20:00,2025.10.25 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,89,0,0,52.9,53,0,0,46.25,46.24,0,0,,,,,,,,,LEAD_ACID,
12170,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,381,2025.10.27 20:00,2025.10.27 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.42,52.45,0,0,46.29,46.4,0,0,,,,,,,,,LEAD_ACID,
12171,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,382,2025.10.29 20:00,2025.10.29 20:31,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,88,0,0,52.57,52.64,0,0,46.28,46.39,0,0,,,,,,,,,LEAD_ACID,
12172,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,383,2025.10.31 20:00,2025.10.31 20:36,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,87,0,0,52.48,52.55,0,0,46.17,46.25,0,0,,,,,,,,,LEAD_ACID,
12173,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,384,2025.11.02 20:00,2025.11.02 20:36,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,87,0,0,52.43,52.49,0,0,46.34,46.32,0,0,,,,,,,,,LEAD_ACID,
12174,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,385,2025.11.04 20:00,2025.11.04 20:41,41,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,85,0,0,52.47,52.53,0,0,46.36,46.31,0,0,,,,,,,,,LEAD_ACID,
12175,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,386,2025.11.06 20:00,2025.11.06 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,85,0,0,52.5,52.62,0,0,46.09,46.2,0,0,,,,,,,,,LEAD_ACID,
12176,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,387,2025.11.08 20:00,2025.11.08 20:40,40,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,83,84,0,0,52.61,52.7,0,0,46.25,46.33,0,0,,,,,,,,,LEAD_ACID,
12177,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,388,2025.11.10 20:00,2025.11.10 20:35,36,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,52.48,52.61,0,0,46.28,46.37,0,0,,,,,,,,,LEAD_ACID,
12178,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,389,2025.11.12 20:00,2025.11.12 20:35,35,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,52.57,52.61,0,0,46.32,46.43,0,0,,,,,,,,,LEAD_ACID,
12179,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,390,2025.11.14 20:00,2025.11.14 20:38,39,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,85,86,0,0,53,53.04,0,0,46.24,46.39,0,0,,,,,,,,,LEAD_ACID,
12180,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,391,2025.11.16 20:00,2025.11.16 20:32,32,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,87,88,0,0,52.53,52.62,0,0,46.19,46.26,0,0,,,,,,,,,LEAD_ACID,
12181,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,392,2025.11.18 20:00,2025.11.18 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,90,0,0,52.95,52.99,0,0,46.26,46.35,0,0,,,,,,,,,LEAD_ACID,
12182,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,393,2025.11.20 20:00,2025.11.20 20:28,29,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,52.15,52.19,0,0,46.07,46.19,0,0,,,,,,,,,LEAD_ACID,
12183,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,394,2025.11.22 20:00,2025.11.22 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.88,52.97,0,0,46.13,46.22,0,0,,,,,,,,,LEAD_ACID,
12184,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,395,2025.11.24 20:00,2025.11.24 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.15,53.22,0,0,46.32,46.35,0,0,,,,,,,,,LEAD_ACID,
12185,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,396,2025.11.26 20:00,2025.11.26 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.45,52.55,0,0,46.18,46.22,0,0,,,,,,,,,LEAD_ACID,
12186,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,397,2025.11.28 20:00,2025.11.28 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53,53.09,0,0,46.53,46.64,0,0,,,,,,,,,LEAD_ACID,
12187,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,398,2025.11.30 20:00,2025.11.30 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.83,52.9,0,0,46.29,46.53,0,0,,,,,,,,,LEAD_ACID,
12188,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,399,2025.12.02 20:00,2025.12.02 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.88,52.97,0,0,46.29,46.45,0,0,,,,,,,,,LEAD_ACID,
12189,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,400,2025.12.04 20:00,2025.12.04 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.08,53.15,0,0,46.15,46.28,0,0,,,,,,,,,LEAD_ACID,
12190,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,401,2025.12.06 20:00,2025.12.06 20:27,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.68,52.77,0,0,46.27,46.37,0,0,,,,,,,,,LEAD_ACID,
12191,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,402,2025.12.08 20:00,2025.12.08 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.94,52.92,0,0,46.38,46.35,0,0,,,,,,,,,LEAD_ACID,
12192,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,403,2025.12.10 20:00,2025.12.10 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,53.63,53.71,0,0,46.21,46.33,0,0,,,,,,,,,LEAD_ACID,
12193,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,404,2025.12.12 20:00,2025.12.12 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.51,52.63,0,0,46.1,46.37,0,0,,,,,,,,,LEAD_ACID,
12194,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,405,2025.12.14 20:00,2025.12.14 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,52.78,52.86,0,0,46.22,46.31,0,0,,,,,,,,,LEAD_ACID,
12195,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,406,2025.12.16 20:00,2025.12.16 20:27,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,53.01,53.09,0,0,46.15,46.38,0,0,,,,,,,,,LEAD_ACID,
12196,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,407,2025.12.18 20:00,2025.12.18 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.2,53.27,0,0,46.32,46.54,0,0,,,,,,,,,LEAD_ACID,
12197,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,408,2025.12.20 20:00,2025.12.20 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.18,53.23,0,0,46.02,46.19,0,0,,,,,,,,,LEAD_ACID,
12198,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,409,2025.12.22 20:00,2025.12.22 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.2,53.26,0,0,46.19,46.22,0,0,,,,,,,,,LEAD_ACID,
12199,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,410,2025.12.24 20:00,2025.12.24 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.44,53.45,0,0,46.18,46.36,0,0,,,,,,,,,LEAD_ACID,
12200,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,411,2025.12.26 20:00,2025.12.26 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,52.53,52.62,0,0,46.18,46.39,0,0,,,,,,,,,LEAD_ACID,
12201,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,412,2025.12.28 20:00,2025.12.28 20:27,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.28,53.37,0,0,46,46.2,0,0,,,,,,,,,LEAD_ACID,
12202,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,413,2025.12.30 20:00,2025.12.30 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.53,53.65,0,0,46.12,46.37,0,0,,,,,,,,,LEAD_ACID,
12203,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,414,2026.01.01 20:00,2026.01.01 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.97,53.09,0,0,46.31,46.51,0,0,,,,,,,,,LEAD_ACID,
12204,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,415,2026.01.03 20:00,2026.01.03 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.84,52.92,0,0,46.15,46.12,0,0,,,,,,,,,LEAD_ACID,
12205,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,416,2026.01.05 20:00,2026.01.05 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.38,53.44,0,0,46.25,46.39,0,0,,,,,,,,,LEAD_ACID,
12206,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,417,2026.01.07 20:00,2026.01.07 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.91,52.96,0,0,46.25,46.37,0,0,,,,,,,,,LEAD_ACID,
12207,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,418,2026.01.09 20:00,2026.01.09 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.55,53.67,0,0,46.19,46.14,0,0,,,,,,,,,LEAD_ACID,
12208,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,419,2026.01.11 20:00,2026.01.11 20:24,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.28,53.37,0,0,46.31,46.51,0,0,,,,,,,,,LEAD_ACID,
12209,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,420,2026.01.13 20:00,2026.01.13 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.18,52.31,0,0,46.02,46.42,0,0,,,,,,,,,LEAD_ACID,
12210,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,421,2026.01.15 20:00,2026.01.15 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,53.75,53.86,0,0,46.34,46.41,0,0,,,,,,,,,LEAD_ACID,
12211,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,422,2026.01.17 20:00,2026.01.17 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.54,53.58,0,0,46.04,46.4,0,0,,,,,,,,,LEAD_ACID,
12212,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,423,2026.01.19 20:00,2026.01.19 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,54.24,54.33,0,0,46.24,46.28,0,0,,,,,,,,,LEAD_ACID,
12213,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,424,2026.01.21 20:00,2026.01.21 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,54.1,54.16,0,0,46.18,46.34,0,0,,,,,,,,,LEAD_ACID,
12214,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,425,2026.01.23 20:00,2026.01.23 20:22,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.29,53.32,0,0,46.27,46.32,0,0,,,,,,,,,LEAD_ACID,
12215,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,426,2026.01.25 20:00,2026.01.25 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.66,53.73,0,0,46.24,46.4,0,0,,,,,,,,,LEAD_ACID,
12216,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,427,2026.01.27 20:00,2026.01.27 20:20,21,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.58,53.66,0,0,46.28,46.35,0,0,,,,,,,,,LEAD_ACID,
12217,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,428,2026.01.29 20:00,2026.01.29 20:26,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.44,53.56,0,0,45.85,46.35,0,0,,,,,,,,,LEAD_ACID,
12218,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,429,2026.01.31 20:00,2026.01.31 20:28,28,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,88,89,0,0,53.32,53.43,0,0,46.38,46.41,0,0,,,,,,,,,LEAD_ACID,
12219,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,430,2026.02.02 20:00,2026.02.02 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.07,53.19,0,0,46.34,46.3,0,0,,,,,,,,,LEAD_ACID,
12220,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,431,2026.02.04 20:00,2026.02.04 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,89,0,0,53.72,53.84,0,0,46.23,46.28,0,0,,,,,,,,,LEAD_ACID,
12221,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,432,2026.02.06 20:00,2026.02.06 20:25,25,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.44,53.56,0,0,46.06,46.21,0,0,,,,,,,,,LEAD_ACID,
12222,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,433,2026.02.08 20:00,2026.02.08 20:25,26,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,52.96,53.02,0,0,46.29,46.34,0,0,,,,,,,,,LEAD_ACID,
12223,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,434,2026.02.10 20:00,2026.02.10 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,89,90,0,0,53.13,53.22,0,0,46.18,46.41,0,0,,,,,,,,,LEAD_ACID,
12224,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,435,2026.02.12 20:00,2026.02.12 20:26,27,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,90,90,0,0,52.19,52.23,0,0,46.51,46.5,0,0,,,,,,,,,LEAD_ACID,
12225,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,436,2026.02.14 20:00,2026.02.14 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,90,0,0,52.7,52.79,0,0,46.41,46.6,0,0,,,,,,,,,LEAD_ACID,
12226,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,437,2026.02.16 20:00,2026.02.16 20:23,23,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,91,0,0,53.11,53.23,0,0,46.2,46.34,0,0,,,,,,,,,LEAD_ACID,
12227,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,438,2026.02.18 20:00,2026.02.18 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,90,0,0,52.9,52.96,0,0,46.11,46.25,0,0,,,,,,,,,LEAD_ACID,
12228,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,439,2026.02.20 20:00,2026.02.20 20:21,22,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,92,91,0,0,52.97,53.08,0,0,46.52,46.65,0,0,,,,,,,,,LEAD_ACID,
12229,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,440,2026.02.22 20:00,2026.02.22 20:24,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,90,0,0,53.83,53.91,0,0,46.1,46.16,0,0,,,,,,,,,LEAD_ACID,
12230,10.60.26.156,ORH.BayanUndur_TsahilgaanShugamSuljee,441,2026.02.24 20:00,2026.02.24 20:23,24,SCHEDULED,BATTERY_VOLTAGE,100,100,0,0,91,90,0,0,53.89,53.97,0,0,46.28,46.4,0,0,,,,,,,,,LEAD_ACID,