id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
184776,10.61.56.52,HEN.Norovlin_Mobi_ISS100,39,2026-03-09T19:00:03,2026-03-09T21:28:26,Scheduled test,Low capacity,Test normal,46.7,-22.0,54.4,18.0,VRLA12v_LeadAcid
128864,10.61.56.52,HEN.Norovlin_Mobi_ISS100,38,2026-03-06T19:00:02,2026-03-06T21:25:27,Scheduled test,Low capacity,Test normal,46.3,-21.4,51.8,11.0,VRLA12v_LeadAcid
1989,10.61.56.52,HEN.Norovlin_Mobi_ISS100,37,2026-03-03T19:00:02,2026-03-03T21:15:02,Scheduled test,Low capacity,Test normal,46.5,-22.2,50.0,8.0,VRLA12v_LeadAcid
1953,10.61.56.52,HEN.Norovlin_Mobi_ISS100,1,2026-02-28T19:00:03,2026-02-28T21:21:12,Scheduled test,Low capacity,Test normal,46.6,-21.5,50.6,7.0,VRLA12v_LeadAcid
1954,10.61.56.52,HEN.Norovlin_Mobi_ISS100,2,2026-02-25T19:00:02,2026-02-25T21:15:06,Scheduled test,Low capacity,Test normal,46.4,-22.2,50.0,10.0,VRLA12v_LeadAcid
1955,10.61.56.52,HEN.Norovlin_Mobi_ISS100,3,2026-02-22T19:00:03,2026-02-22T21:17:06,Scheduled test,Low capacity,Test normal,46.4,-22.2,50.6,10.0,VRLA12v_LeadAcid
1956,10.61.56.52,HEN.Norovlin_Mobi_ISS100,4,2026-02-19T19:00:02,2026-02-19T21:23:50,Scheduled test,Low capacity,Test normal,46.3,-20.9,50.2,19.0,VRLA12v_LeadAcid
1957,10.61.56.52,HEN.Norovlin_Mobi_ISS100,5,2026-02-16T19:00:03,2026-02-16T21:13:44,Scheduled test,Low capacity,Test normal,46.7,-21.9,48.7,13.0,VRLA12v_LeadAcid
1958,10.61.56.52,HEN.Norovlin_Mobi_ISS100,6,2026-02-13T19:00:02,2026-02-13T21:17:18,Scheduled test,Low capacity,Test normal,46.4,-22.1,50.4,19.0,VRLA12v_LeadAcid
1959,10.61.56.52,HEN.Norovlin_Mobi_ISS100,7,2026-02-10T19:00:02,2026-02-10T21:12:11,Scheduled test,Low capacity,Test normal,46.4,-22.1,48.6,13.0,VRLA12v_LeadAcid
1960,10.61.56.52,HEN.Norovlin_Mobi_ISS100,8,2026-02-07T19:00:03,2026-02-07T21:09:03,Scheduled test,Low capacity,Test normal,46.2,-21.9,47.0,10.0,VRLA12v_LeadAcid
1961,10.61.56.52,HEN.Norovlin_Mobi_ISS100,9,2026-02-04T19:00:03,2026-02-04T21:13:57,Scheduled test,Low capacity,Test normal,46.6,-21.3,47.4,10.0,VRLA12v_LeadAcid
1962,10.61.56.52,HEN.Norovlin_Mobi_ISS100,10,2026-02-01T19:00:02,2026-02-01T20:58:32,Scheduled test,Low capacity,Test normal,46.5,-23.1,45.6,13.0,VRLA12v_LeadAcid
1963,10.61.56.52,HEN.Norovlin_Mobi_ISS100,11,2026-01-29T19:00:02,2026-01-29T20:57:02,Scheduled test,Low capacity,Test normal,46.4,-23.0,44.9,9.0,VRLA12v_LeadAcid
1964,10.61.56.52,HEN.Norovlin_Mobi_ISS100,12,2026-01-26T19:00:02,2026-01-26T19:40:00,Scheduled test,Fault alarm,Abnormal end,49.5,-21.2,14.1,10.0,VRLA12v_LeadAcid
1965,10.61.56.52,HEN.Norovlin_Mobi_ISS100,13,2026-01-23T19:00:03,2026-01-23T19:57:27,Scheduled test,Fault alarm,Abnormal end,49.4,-22.4,21.5,9.0,VRLA12v_LeadAcid
1966,10.61.56.52,HEN.Norovlin_Mobi_ISS100,14,2026-01-20T19:00:02,2026-01-20T20:54:19,Scheduled test,Low capacity,Test normal,46.7,-21.7,41.3,8.0,VRLA12v_LeadAcid
1967,10.61.56.52,HEN.Norovlin_Mobi_ISS100,15,2026-01-14T19:00:03,2026-01-14T20:47:45,Scheduled test,Low capacity,Test normal,46.6,-22.4,40.1,6.0,VRLA12v_LeadAcid
1968,10.61.56.52,HEN.Norovlin_Mobi_ISS100,16,2026-01-07T19:00:03,2026-01-07T20:53:38,Scheduled test,Low capacity,Test normal,46.4,-22.7,43.0,11.0,VRLA12v_LeadAcid
1969,10.61.56.52,HEN.Norovlin_Mobi_ISS100,17,2026-01-04T19:00:02,2026-01-04T20:47:22,Scheduled test,Low capacity,Test normal,46.3,-22.6,40.4,11.0,VRLA12v_LeadAcid
1970,10.61.56.52,HEN.Norovlin_Mobi_ISS100,18,2026-01-01T19:00:03,2026-01-01T21:25:14,Scheduled test,Low capacity,Test normal,46.6,-18.1,43.8,7.0,VRLA12v_LeadAcid
1971,10.61.56.52,HEN.Norovlin_Mobi_ISS100,19,2025-12-29T19:00:02,2025-12-29T20:36:36,Scheduled test,Low capacity,Test normal,46.5,-22.5,36.3,7.0,VRLA12v_LeadAcid
1972,10.61.56.52,HEN.Norovlin_Mobi_ISS100,20,2025-12-26T19:00:02,2025-12-26T20:35:24,Scheduled test,Low capacity,Test normal,46.2,-23.2,36.9,9.0,VRLA12v_LeadAcid
1973,10.61.56.52,HEN.Norovlin_Mobi_ISS100,21,2025-12-22T19:00:03,2025-12-22T20:38:37,Scheduled test,Low capacity,Test normal,46.4,-22.5,36.9,8.0,VRLA12v_LeadAcid
1974,10.61.56.52,HEN.Norovlin_Mobi_ISS100,22,2025-12-19T19:00:02,2025-12-19T20:50:44,Scheduled test,Low capacity,Test normal,46.2,-22.2,41.0,7.0,VRLA12v_LeadAcid
1975,10.61.56.52,HEN.Norovlin_Mobi_ISS100,23,2025-12-16T19:00:02,2025-12-16T21:00:41,Scheduled test,Low capacity,Test normal,46.4,-22.3,44.7,12.0,VRLA12v_LeadAcid
1976,10.61.56.52,HEN.Norovlin_Mobi_ISS100,24,2025-12-13T19:00:03,2025-12-13T20:58:08,Scheduled test,Low capacity,Test normal,46.5,-22.5,44.2,7.0,VRLA12v_LeadAcid
1977,10.61.56.52,HEN.Norovlin_Mobi_ISS100,25,2025-12-10T19:00:03,2025-12-10T21:19:12,Scheduled test,Low capacity,Test normal,46.5,-21.7,50.3,6.0,VRLA12v_LeadAcid
1978,10.61.56.52,HEN.Norovlin_Mobi_ISS100,26,2025-12-07T19:00:03,2025-12-07T21:16:25,Scheduled test,Low capacity,Test normal,46.2,-23.2,52.6,10.0,VRLA12v_LeadAcid
1979,10.61.56.52,HEN.Norovlin_Mobi_ISS100,27,2025-12-04T19:00:02,2025-12-04T21:18:00,Scheduled test,Low capacity,Test normal,46.4,-23.0,52.9,10.0,VRLA12v_LeadAcid
1980,10.61.56.52,HEN.Norovlin_Mobi_ISS100,28,2025-11-28T19:00:03,2025-11-28T21:37:45,Scheduled test,Low capacity,Test normal,46.7,-23.0,60.5,17.0,VRLA12v_LeadAcid
1981,10.61.56.52,HEN.Norovlin_Mobi_ISS100,29,2025-11-25T19:00:02,2025-11-25T21:52:51,Scheduled test,Low capacity,Test normal,46.6,-21.6,62.2,14.0,VRLA12v_LeadAcid
1982,10.61.56.52,HEN.Norovlin_Mobi_ISS100,30,2025-11-22T19:00:03,2025-11-22T21:59:34,Scheduled test,Low capacity,Test normal,46.5,-21.9,65.5,22.0,VRLA12v_LeadAcid
1983,10.61.56.52,HEN.Norovlin_Mobi_ISS100,31,2025-11-19T19:00:02,2025-11-19T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.9,-21.6,64.8,18.0,VRLA12v_LeadAcid
1984,10.61.56.52,HEN.Norovlin_Mobi_ISS100,32,2025-11-16T19:00:03,2025-11-16T21:37:10,Scheduled test,Low capacity,Test normal,46.7,-22.3,58.4,9.0,VRLA12v_LeadAcid
1985,10.61.56.52,HEN.Norovlin_Mobi_ISS100,33,2025-11-13T19:00:03,2025-11-13T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.9,-21.8,65.4,19.0,VRLA12v_LeadAcid
1986,10.61.56.52,HEN.Norovlin_Mobi_ISS100,34,2025-11-10T19:00:03,2025-11-10T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.7,-21.6,64.9,19.0,VRLA12v_LeadAcid
1987,10.61.56.52,HEN.Norovlin_Mobi_ISS100,35,2025-11-07T19:00:03,2025-11-07T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.2,-21.7,65.2,20.0,VRLA12v_LeadAcid
1988,10.61.56.52,HEN.Norovlin_Mobi_ISS100,36,2025-11-04T19:00:03,2025-11-04T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.8,-22.5,67.6,26.0,VRLA12v_LeadAcid
