id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
203777,10.61.59.20,DUG.Luus_Holboo_TPD40,39,2026-03-10T19:00:01,2026-03-10T21:12:43,Scheduled test,Low voltage,Battery alm,45.6,-25.5,56.4,16.0,VRLA12v_LeadAcid
147388,10.61.59.20,DUG.Luus_Holboo_TPD40,38,2026-03-07T19:00:01,2026-03-07T19:09:14,Scheduled test,Low voltage,Battery alm,45.2,-25.6,3.9,13.0,VRLA12v_LeadAcid
92373,10.61.59.20,DUG.Luus_Holboo_TPD40,37,2026-03-04T19:00:01,2026-03-04T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.0,-27.1,81.4,10.0,VRLA12v_LeadAcid
1990,10.61.59.20,DUG.Luus_Holboo_TPD40,1,2026-03-01T19:00:00,2026-03-01T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.4,-24.9,74.8,11.0,VRLA12v_LeadAcid
1991,10.61.59.20,DUG.Luus_Holboo_TPD40,2,2026-02-26T19:00:00,2026-02-26T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.2,-26.1,78.3,11.0,VRLA12v_LeadAcid
1992,10.61.59.20,DUG.Luus_Holboo_TPD40,3,2026-02-23T19:00:01,2026-02-23T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.2,-24.9,74.8,12.0,VRLA12v_LeadAcid
1993,10.61.59.20,DUG.Luus_Holboo_TPD40,4,2026-02-20T19:00:00,2026-02-20T22:00:22,Scheduled test,Exceeded time limit,Test normal,49.1,-26.0,78.1,15.0,VRLA12v_LeadAcid
1994,10.61.59.20,DUG.Luus_Holboo_TPD40,5,2026-02-17T19:00:01,2026-02-17T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.9,-24.0,72.1,13.0,VRLA12v_LeadAcid
1995,10.61.59.20,DUG.Luus_Holboo_TPD40,6,2026-02-14T19:00:01,2026-02-14T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.2,-26.4,79.2,12.0,VRLA12v_LeadAcid
1996,10.61.59.20,DUG.Luus_Holboo_TPD40,7,2026-02-11T19:00:00,2026-02-11T22:00:21,Scheduled test,Exceeded time limit,Test normal,49.0,-26.9,80.7,14.0,VRLA12v_LeadAcid
1997,10.61.59.20,DUG.Luus_Holboo_TPD40,8,2026-02-08T19:00:00,2026-02-08T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.2,-24.9,74.8,13.0,VRLA12v_LeadAcid
1998,10.61.59.20,DUG.Luus_Holboo_TPD40,9,2026-02-05T19:00:01,2026-02-05T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.3,-23.8,71.3,10.0,VRLA12v_LeadAcid
1999,10.61.59.20,DUG.Luus_Holboo_TPD40,10,2026-02-02T19:00:00,2026-02-02T22:00:22,Scheduled test,Exceeded time limit,Test normal,49.3,-25.1,75.3,14.0,VRLA12v_LeadAcid
2000,10.61.59.20,DUG.Luus_Holboo_TPD40,11,2026-01-30T19:00:00,2026-01-30T22:00:22,Scheduled test,Exceeded time limit,Test normal,49.2,-25.5,76.6,12.0,VRLA12v_LeadAcid
2001,10.61.59.20,DUG.Luus_Holboo_TPD40,12,2026-01-27T19:00:00,2026-01-27T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.2,-26.5,79.4,12.0,VRLA12v_LeadAcid
2002,10.61.59.20,DUG.Luus_Holboo_TPD40,13,2026-01-24T19:00:01,2026-01-24T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.5,-23.2,69.7,12.0,VRLA12v_LeadAcid
2003,10.61.59.20,DUG.Luus_Holboo_TPD40,14,2026-01-21T19:00:00,2026-01-21T19:24:57,Scheduled test,Fault alarm,Abnormal end,51.0,-23.5,9.8,14.0,VRLA12v_LeadAcid
2004,10.61.59.20,DUG.Luus_Holboo_TPD40,15,2026-01-18T19:00:01,2026-01-18T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.2,-24.0,72.1,7.0,VRLA12v_LeadAcid
2005,10.61.59.20,DUG.Luus_Holboo_TPD40,16,2026-01-15T19:00:02,2026-01-15T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.7,-24.3,72.9,16.0,VRLA12v_LeadAcid
2006,10.61.59.20,DUG.Luus_Holboo_TPD40,17,2026-01-11T19:00:02,2026-01-11T22:00:28,Scheduled test,Exceeded time limit,Test normal,49.3,-25.4,76.1,14.0,VRLA12v_LeadAcid
2007,10.61.59.20,DUG.Luus_Holboo_TPD40,18,2026-01-08T19:00:01,2026-01-08T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.4,-24.1,72.2,14.0,VRLA12v_LeadAcid
2008,10.61.59.20,DUG.Luus_Holboo_TPD40,19,2026-01-05T19:00:01,2026-01-05T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.2,-25.9,77.7,13.0,VRLA12v_LeadAcid
2009,10.61.59.20,DUG.Luus_Holboo_TPD40,20,2026-01-02T19:00:01,2026-01-02T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.5,-24.0,71.9,13.0,VRLA12v_LeadAcid
2010,10.61.59.20,DUG.Luus_Holboo_TPD40,21,2025-12-30T19:00:01,2025-12-30T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.3,-25.0,75.1,13.0,VRLA12v_LeadAcid
2011,10.61.59.20,DUG.Luus_Holboo_TPD40,22,2025-12-27T19:00:01,2025-12-27T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.4,-25.5,76.5,13.0,VRLA12v_LeadAcid
2012,10.61.59.20,DUG.Luus_Holboo_TPD40,23,2025-12-24T19:00:01,2025-12-24T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.3,-25.8,77.3,12.0,VRLA12v_LeadAcid
2013,10.61.59.20,DUG.Luus_Holboo_TPD40,24,2025-12-21T19:00:01,2025-12-21T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.4,-25.3,75.9,13.0,VRLA12v_LeadAcid
2014,10.61.59.20,DUG.Luus_Holboo_TPD40,25,2025-12-18T19:00:01,2025-12-18T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.4,-24.1,72.2,10.0,VRLA12v_LeadAcid
2015,10.61.59.20,DUG.Luus_Holboo_TPD40,26,2025-12-15T19:00:01,2025-12-15T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.6,-24.5,73.5,12.0,VRLA12v_LeadAcid
2016,10.61.59.20,DUG.Luus_Holboo_TPD40,27,2025-12-12T19:00:01,2025-12-12T22:00:27,Scheduled test,Exceeded time limit,Test normal,49.5,-24.3,72.8,10.0,VRLA12v_LeadAcid
2017,10.61.59.20,DUG.Luus_Holboo_TPD40,28,2025-12-09T19:00:01,2025-12-09T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.5,-25.9,77.6,12.0,VRLA12v_LeadAcid
2018,10.61.59.20,DUG.Luus_Holboo_TPD40,29,2025-12-06T19:00:01,2025-12-06T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.6,-24.6,73.7,10.0,VRLA12v_LeadAcid
2019,10.61.59.20,DUG.Luus_Holboo_TPD40,30,2025-12-03T19:00:01,2025-12-03T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.6,-25.6,76.8,9.0,VRLA12v_LeadAcid
2020,10.61.59.20,DUG.Luus_Holboo_TPD40,31,2025-11-30T19:00:01,2025-11-30T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.5,-25.4,76.1,8.0,VRLA12v_LeadAcid
2021,10.61.59.20,DUG.Luus_Holboo_TPD40,32,2025-11-27T19:00:00,2025-11-27T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.6,-24.9,74.8,10.0,VRLA12v_LeadAcid
2022,10.61.59.20,DUG.Luus_Holboo_TPD40,33,2025-11-24T19:00:01,2025-11-24T22:00:26,Scheduled test,Exceeded time limit,Test normal,49.3,-25.8,77.3,8.0,VRLA12v_LeadAcid
2023,10.61.59.20,DUG.Luus_Holboo_TPD40,34,2025-11-20T19:00:00,2025-11-20T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.3,-25.6,76.8,5.0,VRLA12v_LeadAcid
2024,10.61.59.20,DUG.Luus_Holboo_TPD40,35,2025-11-12T19:00:00,2025-11-12T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.5,-25.7,77.1,12.0,VRLA12v_LeadAcid
2025,10.61.59.20,DUG.Luus_Holboo_TPD40,36,2025-11-09T19:00:01,2025-11-09T22:00:28,Scheduled test,Exceeded time limit,Test normal,49.5,-24.9,74.7,13.0,VRLA12v_LeadAcid
