id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
204665,10.63.103.2,TUV.Batsumber_Mobi,39,2026-03-10T19:00:00,2026-03-10T19:00:26,Scheduled test,Low voltage,Battery alm,43.9,-2.4,0.0,36.0,VRLA12v_LeadAcid
148254,10.63.103.2,TUV.Batsumber_Mobi,38,2026-03-07T19:00:02,2026-03-07T19:00:28,Scheduled test,Low voltage,Battery alm,43.9,-3.1,0.0,34.0,VRLA12v_LeadAcid
93218,10.63.103.2,TUV.Batsumber_Mobi,37,2026-03-04T19:00:00,2026-03-04T19:00:38,Scheduled test,Low voltage,Battery alm,44.4,-69.0,0.7,21.0,VRLA12v_LeadAcid
2832,10.63.103.2,TUV.Batsumber_Mobi,1,2026-03-01T19:00:01,2026-03-01T19:00:39,Scheduled test,Low voltage,Battery alm,44.5,-70.9,0.7,18.0,VRLA12v_LeadAcid
2833,10.63.103.2,TUV.Batsumber_Mobi,2,2026-02-26T19:00:00,2026-02-26T19:00:38,Scheduled test,Low voltage,Battery alm,44.2,-70.2,0.7,18.0,VRLA12v_LeadAcid
2834,10.63.103.2,TUV.Batsumber_Mobi,3,2026-02-23T19:00:01,2026-02-23T19:00:45,Scheduled test,Low voltage,Battery alm,44.8,-65.9,0.8,20.0,VRLA12v_LeadAcid
2835,10.63.103.2,TUV.Batsumber_Mobi,4,2026-02-20T19:00:00,2026-02-20T19:00:57,Scheduled test,Low voltage,Battery alm,44.6,-74.9,1.2,15.0,VRLA12v_LeadAcid
2836,10.63.103.2,TUV.Batsumber_Mobi,5,2026-02-17T19:00:00,2026-02-17T19:00:38,Scheduled test,Low voltage,Battery alm,44.7,-71.9,0.8,28.0,VRLA12v_LeadAcid
2837,10.63.103.2,TUV.Batsumber_Mobi,6,2026-02-14T19:00:01,2026-02-14T19:00:41,Scheduled test,Low voltage,Battery alm,44.5,-68.8,0.8,15.0,VRLA12v_LeadAcid
2838,10.63.103.2,TUV.Batsumber_Mobi,7,2026-02-11T19:00:00,2026-02-11T19:01:06,Scheduled test,Low voltage,Battery alm,44.4,-78.4,1.4,28.0,VRLA12v_LeadAcid
2839,10.63.103.2,TUV.Batsumber_Mobi,8,2026-02-08T19:00:00,2026-02-08T19:01:05,Scheduled test,Low voltage,Battery alm,44.5,-74.8,1.3,23.0,VRLA12v_LeadAcid
2840,10.63.103.2,TUV.Batsumber_Mobi,9,2026-02-05T19:00:01,2026-02-05T19:00:37,Scheduled test,Low voltage,Battery alm,44.3,-70.8,0.7,16.0,VRLA12v_LeadAcid
2841,10.63.103.2,TUV.Batsumber_Mobi,10,2026-02-02T19:00:00,2026-02-02T19:00:48,Scheduled test,Low voltage,Battery alm,44.6,-76.1,1.0,23.0,VRLA12v_LeadAcid
2842,10.63.103.2,TUV.Batsumber_Mobi,11,2026-01-30T19:00:00,2026-01-30T19:01:00,Scheduled test,Low voltage,Battery alm,44.4,-72.9,1.2,18.0,VRLA12v_LeadAcid
2843,10.63.103.2,TUV.Batsumber_Mobi,12,2026-01-27T19:00:00,2026-01-27T19:00:40,Scheduled test,Low voltage,Battery alm,44.4,-61.1,0.7,13.0,VRLA12v_LeadAcid
2844,10.63.103.2,TUV.Batsumber_Mobi,13,2026-01-24T19:00:01,2026-01-24T19:00:41,Scheduled test,Low voltage,Battery alm,44.3,-74.2,0.8,14.0,VRLA12v_LeadAcid
2845,10.63.103.2,TUV.Batsumber_Mobi,14,2026-01-20T19:00:00,2026-01-20T19:00:38,Scheduled test,Low voltage,Battery alm,44.1,-69.1,0.7,5.0,VRLA12v_LeadAcid
2846,10.63.103.2,TUV.Batsumber_Mobi,15,2026-01-16T19:00:00,2026-01-16T19:00:40,Scheduled test,Low voltage,Battery alm,44.1,-64.9,0.7,8.0,VRLA12v_LeadAcid
2847,10.63.103.2,TUV.Batsumber_Mobi,16,2025-12-27T19:00:01,2025-12-27T19:00:39,Scheduled test,Low voltage,Battery alm,44.7,-74.4,0.8,20.0,VRLA12v_LeadAcid
2848,10.63.103.2,TUV.Batsumber_Mobi,17,2025-12-24T19:00:02,2025-12-24T19:03:02,Scheduled test,Low voltage,Battery alm,44.9,-70.9,3.5,30.0,VRLA12v_LeadAcid
2849,10.63.103.2,TUV.Batsumber_Mobi,18,2025-12-21T19:00:01,2025-12-21T19:02:51,Scheduled test,Low voltage,Battery alm,44.7,-70.4,3.3,26.0,VRLA12v_LeadAcid
2850,10.63.103.2,TUV.Batsumber_Mobi,19,2025-12-18T19:00:00,2025-12-18T19:03:38,Scheduled test,Low voltage,Battery alm,44.8,-71.9,4.4,9.0,VRLA12v_LeadAcid
2851,10.63.103.2,TUV.Batsumber_Mobi,20,2025-12-15T19:00:00,2025-12-15T19:02:00,Scheduled test,Low voltage,Battery alm,44.2,-70.3,2.3,27.0,VRLA12v_LeadAcid
2852,10.63.103.2,TUV.Batsumber_Mobi,21,2025-12-11T19:00:00,2025-12-11T19:01:34,Scheduled test,Low voltage,Battery alm,44.8,-71.2,1.9,11.0,VRLA12v_LeadAcid
2853,10.63.103.2,TUV.Batsumber_Mobi,22,2025-12-08T19:00:01,2025-12-08T19:02:11,Scheduled test,Low voltage,Battery alm,44.5,-69.9,2.5,13.0,VRLA12v_LeadAcid
2854,10.63.103.2,TUV.Batsumber_Mobi,23,2025-12-05T19:00:01,2025-12-05T19:01:59,Scheduled test,Low voltage,Battery alm,44.7,-69.0,2.3,17.0,VRLA12v_LeadAcid
2855,10.63.103.2,TUV.Batsumber_Mobi,24,2025-12-02T19:00:01,2025-12-02T19:01:18,Scheduled test,Low voltage,Battery alm,44.8,-66.4,1.4,7.0,VRLA12v_LeadAcid
2856,10.63.103.2,TUV.Batsumber_Mobi,25,2025-11-29T19:00:00,2025-11-29T19:02:15,Scheduled test,Low voltage,Battery alm,44.8,-69.8,2.6,17.0,VRLA12v_LeadAcid
2857,10.63.103.2,TUV.Batsumber_Mobi,26,2025-11-26T19:00:01,2025-11-26T19:01:13,Scheduled test,Low voltage,Battery alm,44.8,-62.6,1.3,13.0,VRLA12v_LeadAcid
2858,10.63.103.2,TUV.Batsumber_Mobi,27,2025-11-23T19:00:01,2025-11-23T19:00:47,Scheduled test,Low voltage,Battery alm,45.2,-60.0,0.8,9.0,VRLA12v_LeadAcid
2859,10.63.103.2,TUV.Batsumber_Mobi,28,2025-11-20T19:00:00,2025-11-20T19:00:40,Scheduled test,Low voltage,Battery alm,45.5,-61.2,0.7,19.0,VRLA12v_LeadAcid
2860,10.63.103.2,TUV.Batsumber_Mobi,29,2025-11-17T19:00:01,2025-11-17T19:00:39,Scheduled test,Low voltage,Battery alm,45.1,-57.4,0.6,13.0,VRLA12v_LeadAcid
2861,10.63.103.2,TUV.Batsumber_Mobi,30,2025-11-14T19:00:01,2025-11-14T19:00:41,Scheduled test,Low voltage,Battery alm,45.5,-61.8,0.7,17.0,VRLA12v_LeadAcid
2862,10.63.103.2,TUV.Batsumber_Mobi,31,2025-11-11T19:00:01,2025-11-11T19:00:36,Scheduled test,Low voltage,Battery alm,45.3,-63.9,0.6,22.0,VRLA12v_LeadAcid
2863,10.63.103.2,TUV.Batsumber_Mobi,32,2025-11-08T19:00:01,2025-11-08T19:00:37,Scheduled test,Low voltage,Battery alm,45.1,-61.9,0.6,20.0,VRLA12v_LeadAcid
2864,10.63.103.2,TUV.Batsumber_Mobi,33,2025-11-05T19:00:01,2025-11-05T19:00:35,Scheduled test,Low voltage,Battery alm,45.4,-66.0,0.6,23.0,VRLA12v_LeadAcid
2865,10.63.103.2,TUV.Batsumber_Mobi,34,2025-11-02T19:00:01,2025-11-02T19:00:43,Scheduled test,Low voltage,Battery alm,45.8,-61.6,0.7,24.0,VRLA12v_LeadAcid
2866,10.63.103.2,TUV.Batsumber_Mobi,35,2025-10-30T19:00:00,2025-10-30T19:00:45,Scheduled test,Low voltage,Battery alm,45.6,-63.0,0.8,29.0,VRLA12v_LeadAcid
2867,10.63.103.2,TUV.Batsumber_Mobi,36,2025-10-27T19:00:01,2025-10-27T19:00:41,Scheduled test,Low voltage,Battery alm,45.8,-64.1,0.7,22.0,VRLA12v_LeadAcid
