id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
169471,10.63.138.234,HUV.AlagErdene_Holboo_ID150,38,2026-03-08T19:00:00,2026-03-08T19:42:45,Scheduled test,Low voltage,Battery alm,44.1,-27.1,19.3,28.0,VRLA12v_LeadAcid
113926,10.63.138.234,HUV.AlagErdene_Holboo_ID150,37,2026-03-05T19:00:00,2026-03-05T19:59:31,Scheduled test,Low voltage,Battery alm,44.7,-26.5,26.2,17.0,VRLA12v_LeadAcid
5300,10.63.138.234,HUV.AlagErdene_Holboo_ID150,1,2026-03-02T19:00:01,2026-03-02T19:24:58,Scheduled test,Fault alarm,Abnormal end,49.7,-26.9,11.2,13.0,VRLA12v_LeadAcid
5301,10.63.138.234,HUV.AlagErdene_Holboo_ID150,2,2026-02-26T19:00:00,2026-02-26T20:07:20,Scheduled test,Low voltage,Battery alm,44.8,-27.0,30.2,15.0,VRLA12v_LeadAcid
5302,10.63.138.234,HUV.AlagErdene_Holboo_ID150,3,2026-02-23T19:00:01,2026-02-23T19:26:38,Scheduled test,Fault alarm,Abnormal end,49.0,-27.7,12.3,14.0,VRLA12v_LeadAcid
5303,10.63.138.234,HUV.AlagErdene_Holboo_ID150,4,2026-02-20T19:00:01,2026-02-20T19:51:05,Scheduled test,Fault alarm,Abnormal end,46.7,-26.5,22.5,27.0,VRLA12v_LeadAcid
5304,10.63.138.234,HUV.AlagErdene_Holboo_ID150,5,2026-02-17T19:00:00,2026-02-17T19:32:28,Scheduled test,Fault alarm,Abnormal end,49.5,-25.0,13.5,22.0,VRLA12v_LeadAcid
5305,10.63.138.234,HUV.AlagErdene_Holboo_ID150,6,2026-02-14T19:00:00,2026-02-14T19:48:08,Scheduled test,Fault alarm,Abnormal end,47.4,-26.5,21.2,16.0,VRLA12v_LeadAcid
5306,10.63.138.234,HUV.AlagErdene_Holboo_ID150,7,2026-02-11T19:00:01,2026-02-11T19:11:32,Scheduled test,Fault alarm,Abnormal end,49.9,-24.5,4.7,22.0,VRLA12v_LeadAcid
5307,10.63.138.234,HUV.AlagErdene_Holboo_ID150,8,2026-02-08T19:00:00,2026-02-08T19:28:22,Scheduled test,Fault alarm,Abnormal end,49.1,-26.1,12.3,15.0,VRLA12v_LeadAcid
5308,10.63.138.234,HUV.AlagErdene_Holboo_ID150,9,2026-02-05T19:00:02,2026-02-05T19:05:00,Scheduled test,Fault alarm,Abnormal end,49.4,-24.9,2.1,10.0,VRLA12v_LeadAcid
5309,10.63.138.234,HUV.AlagErdene_Holboo_ID150,10,2026-02-02T19:00:00,2026-02-02T19:14:21,Scheduled test,Fault alarm,Abnormal end,50.1,-26.3,6.3,26.0,VRLA12v_LeadAcid
5310,10.63.138.234,HUV.AlagErdene_Holboo_ID150,11,2026-01-30T19:00:01,2026-01-30T19:54:01,Scheduled test,Low voltage,Battery alm,45.0,-25.1,22.6,11.0,VRLA12v_LeadAcid
5311,10.63.138.234,HUV.AlagErdene_Holboo_ID150,12,2026-01-27T19:00:00,2026-01-27T19:45:55,Scheduled test,Low voltage,Battery alm,44.8,-29.5,22.5,8.0,VRLA12v_LeadAcid
5312,10.63.138.234,HUV.AlagErdene_Holboo_ID150,13,2026-01-24T19:00:01,2026-01-24T19:50:17,Scheduled test,Low voltage,Battery alm,45.0,-26.5,22.2,8.0,VRLA12v_LeadAcid
5313,10.63.138.234,HUV.AlagErdene_Holboo_ID150,14,2026-01-21T19:00:01,2026-01-21T19:48:07,Scheduled test,Low voltage,Battery alm,44.8,-28.0,22.4,10.0,VRLA12v_LeadAcid
5314,10.63.138.234,HUV.AlagErdene_Holboo_ID150,15,2026-01-18T19:00:02,2026-01-18T19:48:58,Scheduled test,Low voltage,Battery alm,44.6,-26.6,21.7,6.0,VRLA12v_LeadAcid
5315,10.63.138.234,HUV.AlagErdene_Holboo_ID150,16,2026-01-15T19:00:01,2026-01-15T19:25:21,Scheduled test,Low voltage,Battery alm,44.5,-27.9,11.8,10.0,VRLA12v_LeadAcid
5316,10.63.138.234,HUV.AlagErdene_Holboo_ID150,17,2026-01-12T19:00:01,2026-01-12T19:48:02,Scheduled test,Low voltage,Battery alm,44.7,-26.9,21.5,15.0,VRLA12v_LeadAcid
5317,10.63.138.234,HUV.AlagErdene_Holboo_ID150,18,2026-01-09T19:00:00,2026-01-09T19:29:12,Scheduled test,Low voltage,Battery alm,44.4,-27.2,13.2,10.0,VRLA12v_LeadAcid
5318,10.63.138.234,HUV.AlagErdene_Holboo_ID150,19,2026-01-06T19:00:01,2026-01-06T19:40:07,Scheduled test,Low voltage,Battery alm,44.1,-26.2,17.5,13.0,VRLA12v_LeadAcid
5319,10.63.138.234,HUV.AlagErdene_Holboo_ID150,20,2026-01-03T19:00:00,2026-01-03T19:35:52,Scheduled test,Low voltage,Battery alm,44.1,-29.2,17.4,11.0,VRLA12v_LeadAcid
5320,10.63.138.234,HUV.AlagErdene_Holboo_ID150,21,2025-12-31T19:00:00,2025-12-31T19:47:51,Scheduled test,Low voltage,Battery alm,44.8,-26.6,21.2,10.0,VRLA12v_LeadAcid
5321,10.63.138.234,HUV.AlagErdene_Holboo_ID150,22,2025-12-28T19:00:01,2025-12-28T19:26:03,Scheduled test,Low voltage,Battery alm,44.1,-29.1,12.6,14.0,VRLA12v_LeadAcid
5322,10.63.138.234,HUV.AlagErdene_Holboo_ID150,23,2025-12-25T19:00:00,2025-12-25T19:31:00,Scheduled test,Low voltage,Battery alm,44.1,-26.2,13.5,17.0,VRLA12v_LeadAcid
5323,10.63.138.234,HUV.AlagErdene_Holboo_ID150,24,2025-12-22T19:00:00,2025-12-22T19:40:59,Scheduled test,Low voltage,Battery alm,44.1,-25.5,17.4,13.0,VRLA12v_LeadAcid
5324,10.63.138.234,HUV.AlagErdene_Holboo_ID150,25,2025-12-18T19:00:01,2025-12-18T19:19:39,Scheduled test,Low voltage,Battery alm,44.4,-26.5,8.7,12.0,VRLA12v_LeadAcid
5325,10.63.138.234,HUV.AlagErdene_Holboo_ID150,26,2025-12-15T19:00:00,2025-12-15T19:16:26,Scheduled test,Fault alarm,Abnormal end,48.6,-26.5,7.2,21.0,VRLA12v_LeadAcid
5326,10.63.138.234,HUV.AlagErdene_Holboo_ID150,27,2025-12-12T19:00:02,2025-12-12T19:33:18,Scheduled test,Low voltage,Battery alm,44.1,-26.5,14.7,10.0,VRLA12v_LeadAcid
5327,10.63.138.234,HUV.AlagErdene_Holboo_ID150,28,2025-12-09T19:00:01,2025-12-09T19:35:26,Scheduled test,Low voltage,Battery alm,44.1,-25.5,15.0,9.0,VRLA12v_LeadAcid
5328,10.63.138.234,HUV.AlagErdene_Holboo_ID150,29,2025-12-06T19:00:01,2025-12-06T19:42:46,Scheduled test,Low voltage,Battery alm,44.6,-29.1,20.7,7.0,VRLA12v_LeadAcid
5329,10.63.138.234,HUV.AlagErdene_Holboo_ID150,30,2025-12-03T19:00:00,2025-12-03T19:23:05,Scheduled test,Low voltage,Battery alm,44.1,-27.3,10.5,8.0,VRLA12v_LeadAcid
5330,10.63.138.234,HUV.AlagErdene_Holboo_ID150,31,2025-11-28T19:00:00,2025-11-28T19:48:45,Scheduled test,Low voltage,Battery alm,44.7,-27.7,22.4,11.0,VRLA12v_LeadAcid
5331,10.63.138.234,HUV.AlagErdene_Holboo_ID150,32,2025-11-25T19:00:01,2025-11-25T19:28:59,Scheduled test,Low voltage,Battery alm,45.1,-27.9,13.4,10.0,VRLA12v_LeadAcid
5332,10.63.138.234,HUV.AlagErdene_Holboo_ID150,33,2025-11-22T19:00:00,2025-11-22T19:12:57,Scheduled test,Low voltage,Battery alm,45.8,-27.7,6.0,14.0,VRLA12v_LeadAcid
5333,10.63.138.234,HUV.AlagErdene_Holboo_ID150,34,2025-11-19T19:00:01,2025-11-19T19:13:22,Scheduled test,Low voltage,Battery alm,45.9,-27.6,6.1,10.0,VRLA12v_LeadAcid
5334,10.63.138.234,HUV.AlagErdene_Holboo_ID150,35,2025-11-16T19:00:00,2025-11-16T19:25:45,Scheduled test,Low voltage,Battery alm,45.9,-25.6,11.0,8.0,VRLA12v_LeadAcid
5335,10.63.138.234,HUV.AlagErdene_Holboo_ID150,36,2025-11-13T19:00:01,2025-11-13T19:46:20,Scheduled test,Low voltage,Battery alm,45.7,-24.4,18.8,19.0,VRLA12v_LeadAcid
