id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
189776,10.63.21.227,BND._3hor_NarniiZam_ULN,39,2026-03-09T19:00:03,2026-03-09T21:14:56,Scheduled test,Low capacity,Test normal,45.3,-35.2,79.0,20.0,VRLA12v_LeadAcid
133744,10.63.21.227,BND._3hor_NarniiZam_ULN,38,2026-03-06T19:00:03,2026-03-06T21:22:09,Scheduled test,Low capacity,Test normal,45.6,-34.9,82.7,20.0,VRLA12v_LeadAcid
6762,10.63.21.227,BND._3hor_NarniiZam_ULN,37,2026-03-03T19:00:03,2026-03-03T21:30:46,Scheduled test,Low capacity,Test normal,45.6,-34.7,87.2,20.0,VRLA12v_LeadAcid
6726,10.63.21.227,BND._3hor_NarniiZam_ULN,1,2026-02-27T19:00:03,2026-02-27T21:10:49,Scheduled test,Low capacity,Test normal,45.6,-34.4,75.0,20.0,VRLA12v_LeadAcid
6727,10.63.21.227,BND._3hor_NarniiZam_ULN,2,2026-02-24T19:00:02,2026-02-24T21:16:32,Scheduled test,Low capacity,Test normal,45.3,-33.7,76.7,20.0,VRLA12v_LeadAcid
6728,10.63.21.227,BND._3hor_NarniiZam_ULN,3,2026-02-21T19:00:03,2026-02-21T21:08:44,Scheduled test,Low capacity,Test normal,45.4,-34.4,73.8,20.0,VRLA12v_LeadAcid
6729,10.63.21.227,BND._3hor_NarniiZam_ULN,4,2026-02-18T19:00:03,2026-02-18T21:08:56,Scheduled test,Low capacity,Test normal,45.5,-33.7,72.4,20.0,VRLA12v_LeadAcid
6730,10.63.21.227,BND._3hor_NarniiZam_ULN,5,2026-02-15T19:00:02,2026-02-15T21:00:56,Scheduled test,Low capacity,Test normal,45.4,-36.0,72.5,20.0,VRLA12v_LeadAcid
6731,10.63.21.227,BND._3hor_NarniiZam_ULN,6,2026-02-11T19:00:02,2026-02-11T21:04:12,Scheduled test,Low capacity,Test normal,45.5,-35.1,72.6,20.0,VRLA12v_LeadAcid
6732,10.63.21.227,BND._3hor_NarniiZam_ULN,7,2026-02-08T19:00:03,2026-02-08T21:02:29,Scheduled test,Low capacity,Test normal,45.2,-35.6,72.5,20.0,VRLA12v_LeadAcid
6733,10.63.21.227,BND._3hor_NarniiZam_ULN,8,2026-02-05T19:00:03,2026-02-05T21:04:10,Scheduled test,Low capacity,Test normal,45.1,-35.5,73.4,20.0,VRLA12v_LeadAcid
6734,10.63.21.227,BND._3hor_NarniiZam_ULN,9,2026-02-02T19:00:03,2026-02-02T21:00:43,Scheduled test,Low capacity,Test normal,47.2,-34.7,69.7,20.0,VRLA12v_LeadAcid
6735,10.63.21.227,BND._3hor_NarniiZam_ULN,10,2026-01-30T19:00:02,2026-01-30T20:58:46,Scheduled test,Low capacity,Test normal,47.1,-35.6,70.3,19.0,VRLA12v_LeadAcid
6736,10.63.21.227,BND._3hor_NarniiZam_ULN,11,2026-01-27T19:00:02,2026-01-27T21:03:47,Scheduled test,Low capacity,Test normal,47.0,-34.2,70.6,20.0,VRLA12v_LeadAcid
6737,10.63.21.227,BND._3hor_NarniiZam_ULN,12,2026-01-24T19:00:02,2026-01-24T21:03:38,Scheduled test,Low capacity,Test normal,47.1,-34.3,70.7,20.0,VRLA12v_LeadAcid
6738,10.63.21.227,BND._3hor_NarniiZam_ULN,13,2026-01-21T19:00:02,2026-01-21T21:01:10,Scheduled test,Low capacity,Test normal,47.1,-35.4,71.5,20.0,VRLA12v_LeadAcid
6739,10.63.21.227,BND._3hor_NarniiZam_ULN,14,2026-01-18T19:00:02,2026-01-18T21:02:13,Scheduled test,Low capacity,Test normal,46.9,-35.1,71.3,20.0,VRLA12v_LeadAcid
6740,10.63.21.227,BND._3hor_NarniiZam_ULN,15,2026-01-15T19:00:02,2026-01-15T21:05:55,Scheduled test,Low capacity,Test normal,47.1,-34.7,72.7,20.0,VRLA12v_LeadAcid
6741,10.63.21.227,BND._3hor_NarniiZam_ULN,16,2026-01-12T19:00:03,2026-01-12T21:04:36,Scheduled test,Low capacity,Test normal,47.2,-34.9,72.3,20.0,VRLA12v_LeadAcid
6742,10.63.21.227,BND._3hor_NarniiZam_ULN,17,2026-01-09T19:00:02,2026-01-09T20:29:30,Scheduled test,Fault alarm,Abnormal end,49.2,-33.8,50.4,20.0,VRLA12v_LeadAcid
6743,10.63.21.227,BND._3hor_NarniiZam_ULN,18,2026-01-06T19:00:03,2026-01-06T21:09:42,Scheduled test,Low capacity,Test normal,46.8,-34.2,73.9,20.0,VRLA12v_LeadAcid
6744,10.63.21.227,BND._3hor_NarniiZam_ULN,19,2026-01-03T19:00:01,2026-01-03T21:10:41,Scheduled test,Low capacity,Test normal,46.9,-34.8,75.6,20.0,VRLA12v_LeadAcid
6745,10.63.21.227,BND._3hor_NarniiZam_ULN,20,2025-12-31T19:00:03,2025-12-31T21:31:29,Scheduled test,Low capacity,Test normal,47.2,-31.2,78.7,20.0,VRLA12v_LeadAcid
6746,10.63.21.227,BND._3hor_NarniiZam_ULN,21,2025-12-28T19:00:03,2025-12-28T21:30:55,Scheduled test,Low capacity,Test normal,47.0,-31.1,78.0,20.0,VRLA12v_LeadAcid
6747,10.63.21.227,BND._3hor_NarniiZam_ULN,22,2025-12-25T19:00:03,2025-12-25T21:23:33,Scheduled test,Low capacity,Test normal,47.1,-32.7,78.0,20.0,VRLA12v_LeadAcid
6748,10.63.21.227,BND._3hor_NarniiZam_ULN,23,2025-12-22T19:00:01,2025-12-22T21:28:59,Scheduled test,Low capacity,Test normal,47.2,-31.3,77.6,20.0,VRLA12v_LeadAcid
6749,10.63.21.227,BND._3hor_NarniiZam_ULN,24,2025-12-19T19:00:02,2025-12-19T21:28:44,Scheduled test,Low capacity,Test normal,47.3,-31.5,78.0,20.0,VRLA12v_LeadAcid
6750,10.63.21.227,BND._3hor_NarniiZam_ULN,25,2025-12-16T19:00:03,2025-12-16T21:28:02,Scheduled test,Low capacity,Test normal,47.0,-31.5,77.6,20.0,VRLA12v_LeadAcid
6751,10.63.21.227,BND._3hor_NarniiZam_ULN,26,2025-12-13T19:00:02,2025-12-13T21:24:00,Scheduled test,Low capacity,Test normal,47.1,-31.8,76.2,20.0,VRLA12v_LeadAcid
6752,10.63.21.227,BND._3hor_NarniiZam_ULN,27,2025-12-10T19:00:03,2025-12-10T21:22:10,Scheduled test,Low capacity,Test normal,47.0,-32.6,77.2,20.0,VRLA12v_LeadAcid
6753,10.63.21.227,BND._3hor_NarniiZam_ULN,28,2025-12-07T19:00:02,2025-12-07T21:36:56,Scheduled test,Low capacity,Test normal,47.0,-29.7,77.5,20.0,VRLA12v_LeadAcid
6754,10.63.21.227,BND._3hor_NarniiZam_ULN,29,2025-12-04T19:00:03,2025-12-04T21:19:39,Scheduled test,Low capacity,Test normal,47.1,-31.8,73.9,20.0,VRLA12v_LeadAcid
6755,10.63.21.227,BND._3hor_NarniiZam_ULN,30,2025-12-01T19:00:03,2025-12-01T21:13:01,Scheduled test,Low capacity,Test normal,46.9,-32.7,72.3,20.0,VRLA12v_LeadAcid
6756,10.63.21.227,BND._3hor_NarniiZam_ULN,31,2025-11-28T19:00:02,2025-11-28T21:17:39,Scheduled test,Low capacity,Test normal,47.1,-31.6,72.4,20.0,VRLA12v_LeadAcid
6757,10.63.21.227,BND._3hor_NarniiZam_ULN,32,2025-11-25T19:00:02,2025-11-25T21:09:05,Scheduled test,Low capacity,Test normal,46.7,-31.4,67.6,20.0,VRLA12v_LeadAcid
6758,10.63.21.227,BND._3hor_NarniiZam_ULN,33,2025-11-22T19:00:02,2025-11-22T21:01:55,Scheduled test,Low capacity,Test normal,47.7,-32.3,65.6,11.0,VRLA12v_LeadAcid
6759,10.63.21.227,BND._3hor_NarniiZam_ULN,34,2025-11-19T19:00:02,2025-11-19T21:12:55,Scheduled test,Low capacity,Test normal,47.6,-30.7,68.0,10.0,VRLA12v_LeadAcid
6760,10.63.21.227,BND._3hor_NarniiZam_ULN,35,2025-11-16T19:00:02,2025-11-16T21:15:12,Scheduled test,Low capacity,Test normal,47.6,-30.8,69.3,7.0,VRLA12v_LeadAcid
6761,10.63.21.227,BND._3hor_NarniiZam_ULN,36,2025-11-13T19:00:02,2025-11-13T21:21:39,Scheduled test,Low capacity,Test normal,47.7,-31.7,74.9,11.0,VRLA12v_LeadAcid
