id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
208857,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,39,2026-03-10T19:00:02,2026-03-11T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.8,-11.1,55.6,,VRLA12v_LeadAcid
152345,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,38,2026-03-07T19:00:03,2026-03-08T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.8,-13.0,64.8,,VRLA12v_LeadAcid
97216,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,37,2026-03-04T19:00:03,2026-03-04T23:57:32,Scheduled test,Low capacity,Test normal,47.4,-13.3,65.9,,VRLA12v_LeadAcid
6800,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,1,2026-03-01T19:00:01,2026-03-01T23:56:48,Scheduled test,Low capacity,Test normal,47.5,-13.2,65.5,,VRLA12v_LeadAcid
6801,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,2,2026-02-26T19:00:03,2026-02-26T23:57:01,Scheduled test,Low capacity,Test normal,47.5,-13.5,66.6,,VRLA12v_LeadAcid
6802,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,3,2026-02-23T19:00:02,2026-02-24T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.1,-13.5,67.4,,VRLA12v_LeadAcid
6803,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,4,2026-02-17T19:00:03,2026-02-18T00:00:18,Scheduled test,Exceeded time limit,Test normal,47.9,-12.9,64.4,,VRLA12v_LeadAcid
6804,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,5,2026-02-14T19:00:02,2026-02-15T00:00:18,Scheduled test,Exceeded time limit,Test normal,47.9,-13.5,67.7,,VRLA12v_LeadAcid
6805,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,6,2026-02-11T19:00:02,2026-02-11T23:53:17,Scheduled test,Low capacity,Test normal,47.5,-13.4,65.7,,VRLA12v_LeadAcid
6806,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,7,2026-02-08T19:00:03,2026-02-08T23:28:49,Scheduled test,Low capacity,Test normal,47.5,-13.8,62.0,,VRLA12v_LeadAcid
6807,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,8,2026-02-05T19:00:03,2026-02-05T23:37:35,Scheduled test,Low capacity,Test normal,47.5,-13.8,63.9,,VRLA12v_LeadAcid
6808,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,9,2026-02-02T19:00:02,2026-02-02T23:35:04,Scheduled test,Low capacity,Test normal,47.5,-13.6,62.3,,VRLA12v_LeadAcid
6809,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,10,2026-01-30T19:00:02,2026-01-30T23:26:29,Scheduled test,Low capacity,Test normal,47.5,-13.8,61.3,,VRLA12v_LeadAcid
6810,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,11,2026-01-27T19:00:03,2026-01-27T23:26:27,Scheduled test,Low capacity,Test normal,47.5,-13.9,61.5,,VRLA12v_LeadAcid
6811,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,12,2026-01-24T19:00:03,2026-01-24T23:23:55,Scheduled test,Low capacity,Test normal,47.5,-13.9,61.2,,VRLA12v_LeadAcid
6812,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,13,2026-01-21T19:00:02,2026-01-21T23:21:48,Scheduled test,Low capacity,Test normal,47.4,-14.1,61.4,,VRLA12v_LeadAcid
6813,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,14,2026-01-18T19:00:03,2026-01-18T23:23:40,Scheduled test,Low capacity,Test normal,47.5,-14.0,61.4,,VRLA12v_LeadAcid
6814,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,15,2026-01-15T19:00:03,2026-01-15T23:40:22,Scheduled test,Low capacity,Test normal,47.5,-13.5,63.2,,VRLA12v_LeadAcid
6815,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,16,2026-01-12T19:00:02,2026-01-12T23:26:56,Scheduled test,Low capacity,Test normal,47.5,-13.7,61.0,,VRLA12v_LeadAcid
6816,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,17,2026-01-09T19:00:03,2026-01-09T23:13:30,Scheduled test,Low capacity,Test normal,47.5,-14.0,59.1,,VRLA12v_LeadAcid
6817,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,18,2026-01-06T19:00:03,2026-01-06T23:20:26,Scheduled test,Low capacity,Test normal,47.4,-13.9,60.3,,VRLA12v_LeadAcid
6818,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,19,2026-01-03T19:00:03,2026-01-03T23:06:26,Scheduled test,Low capacity,Test normal,47.5,-14.0,57.5,,VRLA12v_LeadAcid
6819,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,20,2025-12-31T19:00:02,2025-12-31T23:08:09,Scheduled test,Low capacity,Test normal,47.5,-13.9,57.5,,VRLA12v_LeadAcid
6820,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,21,2025-12-28T19:00:03,2025-12-28T23:14:16,Scheduled test,Low capacity,Test normal,47.5,-13.6,57.5,,VRLA12v_LeadAcid
6821,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,22,2025-12-25T19:00:02,2025-12-25T23:01:33,Scheduled test,Low capacity,Test normal,47.5,-13.7,55.3,,VRLA12v_LeadAcid
6822,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,23,2025-12-22T19:00:03,2025-12-22T23:07:14,Scheduled test,Low capacity,Test normal,47.5,-13.5,55.8,,VRLA12v_LeadAcid
6823,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,24,2025-12-19T19:00:02,2025-12-19T23:13:30,Scheduled test,Low capacity,Test normal,47.4,-13.5,57.2,,VRLA12v_LeadAcid
6824,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,25,2025-12-16T19:00:03,2025-12-16T21:29:46,Scheduled test,Low capacity,Test normal,47.7,-14.1,35.2,,VRLA12v_LeadAcid
6825,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,26,2025-12-13T19:00:02,2025-12-13T20:47:31,Scheduled test,Low capacity,Test normal,47.5,-13.9,24.9,,VRLA12v_LeadAcid
6826,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,27,2025-12-10T19:00:02,2025-12-10T21:28:11,Scheduled test,Low capacity,Test normal,47.5,-13.8,33.9,,VRLA12v_LeadAcid
6827,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,28,2025-12-07T19:00:02,2025-12-07T21:50:02,Scheduled test,Low capacity,Test normal,47.5,-13.7,38.9,,VRLA12v_LeadAcid
6828,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,29,2025-12-04T19:00:02,2025-12-04T22:24:36,Scheduled test,Low capacity,Test normal,47.5,-13.3,45.4,,VRLA12v_LeadAcid
6829,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,30,2025-12-01T19:00:03,2025-12-01T22:49:31,Scheduled test,Low capacity,Test normal,47.9,-14.4,54.8,,VRLA12v_LeadAcid
6830,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,31,2025-11-28T19:00:02,2025-11-29T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.0,-12.8,63.9,,VRLA12v_LeadAcid
6831,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,32,2025-11-25T19:00:02,2025-11-25T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.6,-12.5,37.6,,VRLA12v_LeadAcid
6832,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,33,2025-11-22T19:00:02,2025-11-22T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-11.8,35.5,,VRLA12v_LeadAcid
6833,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,34,2025-11-19T19:00:02,2025-11-19T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.5,-13.1,39.3,,VRLA12v_LeadAcid
6834,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,35,2025-11-16T19:00:03,2025-11-16T21:44:20,Scheduled test,Low capacity,Test normal,48.2,-13.7,37.4,,VRLA12v_LeadAcid
6835,10.63.21.26,BND.BaganuurSuvilal_SummerCamp_SMP22_ULN,36,2025-11-13T19:00:02,2025-11-13T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.9,-13.7,41.1,,VRLA12v_LeadAcid
