id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
210072,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,39,2026-03-10T19:00:02,2026-03-10T19:34:36,Scheduled test,Low capacity,Test normal,48.1,-30.0,17.3,16.0,VRLA12v_LeadAcid
153531,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,38,2026-03-07T19:00:02,2026-03-07T19:28:33,Scheduled test,Low capacity,Test normal,48.3,-30.5,14.5,16.0,VRLA12v_LeadAcid
98375,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,37,2026-03-04T19:00:03,2026-03-04T19:33:36,Scheduled test,Low capacity,Test normal,48.0,-30.3,16.9,13.0,VRLA12v_LeadAcid
7949,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,1,2026-03-01T19:00:03,2026-03-01T19:36:20,Scheduled test,Low capacity,Test normal,47.8,-28.7,17.4,9.0,VRLA12v_LeadAcid
7950,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,2,2026-02-26T19:00:02,2026-02-26T19:37:31,Scheduled test,Low capacity,Test normal,47.1,-28.8,18.0,8.0,VRLA12v_LeadAcid
7951,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,3,2026-02-23T19:00:03,2026-02-23T19:38:55,Scheduled test,Low capacity,Test normal,46.7,-28.4,18.4,9.0,VRLA12v_LeadAcid
7952,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,4,2026-02-18T19:00:03,2026-02-18T19:41:03,Scheduled test,Low capacity,Test normal,47.6,-27.5,18.8,18.0,VRLA12v_LeadAcid
7953,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,5,2026-02-15T19:00:03,2026-02-15T19:39:21,Scheduled test,Low capacity,Test normal,47.7,-27.5,18.0,11.0,VRLA12v_LeadAcid
7954,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,6,2026-02-12T19:00:02,2026-02-12T19:38:27,Scheduled test,Low capacity,Test normal,47.5,-29.0,18.5,18.0,VRLA12v_LeadAcid
7955,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,7,2026-02-09T19:00:02,2026-02-09T19:37:13,Scheduled test,Low capacity,Test normal,47.7,-28.6,17.7,16.0,VRLA12v_LeadAcid
7956,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,8,2026-02-06T19:00:02,2026-02-06T19:42:55,Scheduled test,Low capacity,Test normal,47.5,-27.9,19.9,11.0,VRLA12v_LeadAcid
7957,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,9,2026-02-03T19:00:03,2026-02-03T19:44:11,Scheduled test,Low capacity,Test normal,47.7,-27.9,20.5,12.0,VRLA12v_LeadAcid
7958,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,10,2026-01-31T19:00:03,2026-01-31T19:43:55,Scheduled test,Low capacity,Test normal,47.6,-28.9,21.1,16.0,VRLA12v_LeadAcid
7959,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,11,2026-01-28T19:00:02,2026-01-28T19:25:37,Scheduled test,Low capacity,Test normal,48.0,-42.1,17.9,14.0,VRLA12v_LeadAcid
7960,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,12,2026-01-24T19:00:02,2026-01-24T19:48:58,Scheduled test,Low capacity,Test normal,47.3,-28.8,23.5,11.0,VRLA12v_LeadAcid
7961,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,13,2026-01-21T19:00:42,2026-01-21T19:00:44,Scheduled test,Low temperature,Abnormal end,55.1,0.0,0.0,5.0,VRLA12v_LeadAcid
7962,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,14,2026-01-15T19:00:02,2026-01-15T19:53:26,Scheduled test,Low capacity,Test normal,47.5,-28.5,25.3,6.0,VRLA12v_LeadAcid
7963,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,15,2026-01-12T19:00:02,2026-01-12T19:56:36,Scheduled test,Low capacity,Test normal,47.9,-27.5,25.9,11.0,VRLA12v_LeadAcid
7964,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,16,2026-01-09T19:00:02,2026-01-09T19:55:27,Scheduled test,Low capacity,Test normal,47.5,-28.6,26.4,6.0,VRLA12v_LeadAcid
7965,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,17,2026-01-06T19:00:02,2026-01-06T19:54:45,Scheduled test,Low capacity,Test normal,47.3,-28.9,26.4,15.0,VRLA12v_LeadAcid
7966,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,18,2026-01-03T19:00:02,2026-01-03T20:01:35,Scheduled test,Low capacity,Test normal,47.3,-27.5,28.2,14.0,VRLA12v_LeadAcid
7967,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,19,2025-12-29T19:00:02,2025-12-29T20:06:25,Scheduled test,Low capacity,Test normal,47.5,-26.9,29.8,11.0,VRLA12v_LeadAcid
7968,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,20,2025-12-26T19:00:02,2025-12-26T20:08:27,Scheduled test,Low capacity,Test normal,47.4,-27.6,31.4,15.0,VRLA12v_LeadAcid
7969,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,21,2025-12-23T19:00:03,2025-12-23T20:03:02,Scheduled test,Low capacity,Test normal,47.6,-28.8,30.3,11.0,VRLA12v_LeadAcid
7970,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,22,2025-12-20T19:00:02,2025-12-20T20:05:23,Scheduled test,Low capacity,Test normal,47.7,-28.2,30.7,8.0,VRLA12v_LeadAcid
7971,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,23,2025-12-17T19:00:03,2025-12-17T20:13:48,Scheduled test,Low capacity,Test normal,47.4,-28.2,34.7,19.0,VRLA12v_LeadAcid
7972,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,24,2025-12-14T19:00:02,2025-12-14T20:05:26,Scheduled test,Low capacity,Test normal,47.2,-31.1,33.9,17.0,VRLA12v_LeadAcid
7973,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,25,2025-12-11T19:00:02,2025-12-11T20:10:13,Scheduled test,Low capacity,Test normal,47.0,-28.5,33.3,9.0,VRLA12v_LeadAcid
7974,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,26,2025-12-08T19:00:03,2025-12-08T20:08:39,Scheduled test,Low capacity,Test normal,47.5,-29.6,33.9,13.0,VRLA12v_LeadAcid
7975,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,27,2025-12-05T19:00:02,2025-12-05T20:14:38,Scheduled test,Low capacity,Test normal,47.1,-28.8,35.8,16.0,VRLA12v_LeadAcid
7976,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,28,2025-12-02T19:00:02,2025-12-02T20:10:10,Scheduled test,Low capacity,Test normal,46.9,-28.6,33.4,8.0,VRLA12v_LeadAcid
7977,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,29,2025-11-29T19:00:02,2025-11-29T20:16:46,Scheduled test,Low capacity,Test normal,47.7,-27.5,35.1,13.0,VRLA12v_LeadAcid
7978,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,30,2025-11-26T19:00:02,2025-11-26T20:19:10,Scheduled test,Low voltage,Battery alm,45.5,-27.9,36.8,10.0,VRLA12v_LeadAcid
7979,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,31,2025-11-23T19:00:03,2025-11-23T20:19:19,Scheduled test,Low voltage,Battery alm,45.9,-28.4,37.5,11.0,VRLA12v_LeadAcid
7980,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,32,2025-11-20T19:00:02,2025-11-20T20:25:59,Scheduled test,Low voltage,Battery alm,45.9,-27.4,39.2,18.0,VRLA12v_LeadAcid
7981,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,33,2025-11-17T19:00:01,2025-11-17T20:24:53,Scheduled test,Low voltage,Battery alm,45.5,-27.4,38.8,15.0,VRLA12v_LeadAcid
7982,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,34,2025-11-14T19:00:03,2025-11-14T20:25:33,Scheduled test,Low voltage,Battery alm,45.7,-27.6,39.3,13.0,VRLA12v_LeadAcid
7983,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,35,2025-11-11T19:00:03,2025-11-11T20:25:09,Scheduled test,Low voltage,Battery alm,45.5,-28.2,40.0,18.0,VRLA12v_LeadAcid
7984,10.63.35.10,ORH.BayanUndur_Uurhaichin1Horoolol_TOMD,36,2025-11-08T19:00:03,2025-11-08T20:24:19,Scheduled test,Low capacity,Test normal,45.8,-28.2,39.6,15.0,VRLA12v_LeadAcid
