id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
172867,10.63.36.243,DAR.Orhon_ZugiinDenj,38,2026-03-08T19:00:03,2026-03-08T19:29:32,Scheduled test,Low capacity,Test normal,47.5,-19.3,9.5,16.0,VRLA12v_LeadAcid
117243,10.63.36.243,DAR.Orhon_ZugiinDenj,37,2026-03-05T19:00:02,2026-03-05T19:30:39,Scheduled test,Low capacity,Test normal,47.5,-18.8,9.6,13.0,VRLA12v_LeadAcid
8569,10.63.36.243,DAR.Orhon_ZugiinDenj,1,2026-03-02T19:00:03,2026-03-02T19:27:40,Scheduled test,Low capacity,Test normal,47.2,-20.8,9.6,9.0,VRLA12v_LeadAcid
8570,10.63.36.243,DAR.Orhon_ZugiinDenj,2,2026-02-27T19:00:03,2026-02-27T19:29:55,Scheduled test,Low capacity,Test normal,47.6,-19.4,9.7,13.0,VRLA12v_LeadAcid
8571,10.63.36.243,DAR.Orhon_ZugiinDenj,3,2026-02-24T19:00:03,2026-02-24T19:29:48,Scheduled test,Low capacity,Test normal,47.2,-19.5,9.7,8.0,VRLA12v_LeadAcid
8572,10.63.36.243,DAR.Orhon_ZugiinDenj,4,2026-02-21T19:00:02,2026-02-21T19:33:48,Scheduled test,Low capacity,Test normal,47.6,-17.8,10.0,13.0,VRLA12v_LeadAcid
8573,10.63.36.243,DAR.Orhon_ZugiinDenj,5,2026-02-16T19:00:02,2026-02-16T19:33:16,Scheduled test,Low capacity,Test normal,47.2,-18.7,10.4,16.0,VRLA12v_LeadAcid
8574,10.63.36.243,DAR.Orhon_ZugiinDenj,6,2026-02-13T19:00:02,2026-02-13T19:31:07,Scheduled test,Low capacity,Test normal,47.4,-20.1,10.4,15.0,VRLA12v_LeadAcid
8575,10.63.36.243,DAR.Orhon_ZugiinDenj,7,2026-02-10T19:00:03,2026-02-10T19:32:38,Scheduled test,Low capacity,Test normal,47.5,-19.4,10.5,13.0,VRLA12v_LeadAcid
8576,10.63.36.243,DAR.Orhon_ZugiinDenj,8,2026-02-07T19:00:03,2026-02-07T19:31:09,Scheduled test,Low capacity,Test normal,47.1,-20.9,10.8,9.0,VRLA12v_LeadAcid
8577,10.63.36.243,DAR.Orhon_ZugiinDenj,9,2026-02-04T19:00:02,2026-02-04T19:32:13,Scheduled test,Low capacity,Test normal,46.9,-20.8,11.1,11.0,VRLA12v_LeadAcid
8578,10.63.36.243,DAR.Orhon_ZugiinDenj,10,2026-02-01T19:00:02,2026-02-01T19:32:41,Scheduled test,Low capacity,Test normal,47.6,-20.4,11.1,11.0,VRLA12v_LeadAcid
8579,10.63.36.243,DAR.Orhon_ZugiinDenj,11,2026-01-29T19:00:02,2026-01-29T19:37:07,Scheduled test,Low capacity,Test normal,46.9,-18.7,11.5,6.0,VRLA12v_LeadAcid
8580,10.63.36.243,DAR.Orhon_ZugiinDenj,12,2026-01-26T19:00:01,2026-01-26T19:36:36,Scheduled test,Low capacity,Test normal,47.9,-19.0,11.6,7.0,VRLA12v_LeadAcid
8581,10.63.36.243,DAR.Orhon_ZugiinDenj,13,2026-01-23T19:00:03,2026-01-23T19:37:22,Scheduled test,Low capacity,Test normal,47.2,-18.4,11.5,9.0,VRLA12v_LeadAcid
8582,10.63.36.243,DAR.Orhon_ZugiinDenj,14,2026-01-20T19:00:03,2026-01-20T19:33:46,Scheduled test,Low capacity,Test normal,47.3,-20.4,11.5,8.0,VRLA12v_LeadAcid
8583,10.63.36.243,DAR.Orhon_ZugiinDenj,15,2026-01-17T19:00:03,2026-01-17T19:36:24,Scheduled test,Low capacity,Test normal,47.6,-19.0,11.5,7.0,VRLA12v_LeadAcid
8584,10.63.36.243,DAR.Orhon_ZugiinDenj,16,2026-01-14T19:00:03,2026-01-14T19:35:31,Scheduled test,Low capacity,Test normal,47.3,-19.4,11.4,10.0,VRLA12v_LeadAcid
8585,10.63.36.243,DAR.Orhon_ZugiinDenj,17,2026-01-11T19:00:02,2026-01-11T19:34:17,Scheduled test,Low capacity,Test normal,47.1,-21.0,12.0,12.0,VRLA12v_LeadAcid
8586,10.63.36.243,DAR.Orhon_ZugiinDenj,18,2026-01-08T19:00:02,2026-01-08T19:36:50,Scheduled test,Low capacity,Test normal,48.0,-19.6,12.0,12.0,VRLA12v_LeadAcid
8587,10.63.36.243,DAR.Orhon_ZugiinDenj,19,2026-01-05T19:00:03,2026-01-05T19:38:09,Scheduled test,Low capacity,Test normal,47.4,-19.3,12.3,7.0,VRLA12v_LeadAcid
8588,10.63.36.243,DAR.Orhon_ZugiinDenj,20,2026-01-02T19:00:02,2026-01-02T19:33:11,Scheduled test,Low capacity,Test normal,47.0,-21.9,12.1,9.0,VRLA12v_LeadAcid
8589,10.63.36.243,DAR.Orhon_ZugiinDenj,21,2025-12-30T19:00:02,2025-12-30T19:37:31,Scheduled test,Low capacity,Test normal,47.3,-19.8,12.3,9.0,VRLA12v_LeadAcid
8590,10.63.36.243,DAR.Orhon_ZugiinDenj,22,2025-12-27T19:00:03,2025-12-27T19:40:29,Scheduled test,Low capacity,Test normal,47.5,-19.4,13.0,12.0,VRLA12v_LeadAcid
8591,10.63.36.243,DAR.Orhon_ZugiinDenj,23,2025-12-24T19:00:02,2025-12-24T19:37:16,Scheduled test,Low capacity,Test normal,47.2,-20.5,12.7,7.0,VRLA12v_LeadAcid
8592,10.63.36.243,DAR.Orhon_ZugiinDenj,24,2025-12-21T19:00:02,2025-12-21T19:42:07,Scheduled test,Low capacity,Test normal,47.0,-18.9,13.3,8.0,VRLA12v_LeadAcid
8593,10.63.36.243,DAR.Orhon_ZugiinDenj,25,2025-12-17T19:00:03,2025-12-17T19:38:52,Scheduled test,Low capacity,Test normal,47.1,-20.8,13.4,10.0,VRLA12v_LeadAcid
8594,10.63.36.243,DAR.Orhon_ZugiinDenj,26,2025-12-14T19:00:03,2025-12-14T19:41:39,Scheduled test,Low capacity,Test normal,47.2,-19.6,13.6,8.0,VRLA12v_LeadAcid
8595,10.63.36.243,DAR.Orhon_ZugiinDenj,27,2025-12-11T19:00:03,2025-12-11T19:41:11,Scheduled test,Low capacity,Test normal,47.1,-19.5,13.4,9.0,VRLA12v_LeadAcid
8596,10.63.36.243,DAR.Orhon_ZugiinDenj,28,2025-12-08T19:00:03,2025-12-08T19:41:36,Scheduled test,Low capacity,Test normal,46.9,-19.9,13.8,8.0,VRLA12v_LeadAcid
8597,10.63.36.243,DAR.Orhon_ZugiinDenj,29,2025-12-03T19:00:02,2025-12-03T19:41:41,Scheduled test,Low capacity,Test normal,46.9,-19.6,13.6,9.0,VRLA12v_LeadAcid
8598,10.63.36.243,DAR.Orhon_ZugiinDenj,30,2025-11-30T19:00:03,2025-11-30T19:40:58,Scheduled test,Low capacity,Test normal,47.4,-19.8,13.5,9.0,VRLA12v_LeadAcid
8599,10.63.36.243,DAR.Orhon_ZugiinDenj,31,2025-11-27T19:00:03,2025-11-27T19:42:31,Scheduled test,Low capacity,Test normal,46.4,-18.9,13.3,12.0,VRLA12v_LeadAcid
8600,10.63.36.243,DAR.Orhon_ZugiinDenj,32,2025-11-24T19:00:02,2025-11-24T19:43:54,Scheduled test,Low capacity,Test normal,45.5,-18.8,13.8,11.0,VRLA12v_LeadAcid
8601,10.63.36.243,DAR.Orhon_ZugiinDenj,33,2025-11-19T19:00:03,2025-11-19T19:45:17,Scheduled test,Low capacity,Test normal,45.9,-19.0,14.3,14.0,VRLA12v_LeadAcid
8602,10.63.36.243,DAR.Orhon_ZugiinDenj,34,2025-11-16T19:00:03,2025-11-16T19:45:02,Scheduled test,Low capacity,Test normal,45.6,-19.5,14.6,12.0,VRLA12v_LeadAcid
8603,10.63.36.243,DAR.Orhon_ZugiinDenj,35,2025-11-13T19:00:02,2025-11-13T19:46:05,Scheduled test,Low capacity,Test normal,46.0,-19.9,15.3,14.0,VRLA12v_LeadAcid
8604,10.63.36.243,DAR.Orhon_ZugiinDenj,36,2025-11-10T19:00:03,2025-11-10T19:39:20,Scheduled test,Low capacity,Test normal,45.5,-20.2,13.2,16.0,VRLA12v_LeadAcid
