id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
174584,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,37,2026-03-08T19:00:01,2026-03-08T22:00:24,Scheduled test,Exceeded time limit,Test normal,46.6,-21.3,63.8,19.0,VRLA12v_LeadAcid
10183,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,1,2025-07-12T19:00:00,2025-07-12T22:00:23,Scheduled test,Exceeded time limit,Test normal,46.8,-29.1,87.2,41.0,VRLA12v_LeadAcid
10184,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,2,2025-07-09T19:00:01,2025-07-09T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.6,-23.3,69.8,30.0,VRLA12v_LeadAcid
10185,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,3,2025-07-06T19:00:00,2025-07-06T22:00:21,Scheduled test,Exceeded time limit,Test normal,46.9,-25.8,77.5,32.0,VRLA12v_LeadAcid
10186,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,4,2025-07-03T19:00:01,2025-07-03T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.4,-23.3,69.8,29.0,VRLA12v_LeadAcid
10187,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,5,2025-06-30T19:00:00,2025-06-30T22:00:22,Scheduled test,Exceeded time limit,Test normal,47.4,-23.2,69.5,32.0,VRLA12v_LeadAcid
10188,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,6,2025-06-27T19:00:01,2025-06-27T20:15:59,Scheduled test,Fault alarm,Abnormal end,49.4,-20.4,25.7,35.0,VRLA12v_LeadAcid
10189,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,7,2025-06-24T19:00:00,2025-06-24T20:39:15,Scheduled test,Fault alarm,Abnormal end,49.3,-19.7,32.5,33.0,VRLA12v_LeadAcid
10190,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,8,2025-06-21T19:00:00,2025-06-21T22:00:22,Scheduled test,Exceeded time limit,Test normal,48.0,-21.9,65.9,36.0,VRLA12v_LeadAcid
10191,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,9,2025-06-18T19:00:00,2025-06-18T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.4,-23.1,69.3,29.0,VRLA12v_LeadAcid
10192,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,10,2025-06-15T19:00:01,2025-06-15T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.0,-20.9,62.6,32.0,VRLA12v_LeadAcid
10193,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,11,2025-06-12T19:00:01,2025-06-12T22:00:23,Scheduled test,Exceeded time limit,Test normal,47.5,-22.1,66.3,32.0,VRLA12v_LeadAcid
10194,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,12,2025-06-09T19:00:00,2025-06-09T22:00:22,Scheduled test,Exceeded time limit,Test normal,48.0,-21.7,65.1,46.0,VRLA12v_LeadAcid
10195,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,13,2025-06-06T19:00:00,2025-06-06T22:00:22,Scheduled test,Exceeded time limit,Test normal,47.1,-23.1,69.3,42.0,VRLA12v_LeadAcid
10196,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,14,2025-06-03T19:00:01,2025-06-03T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.0,-21.0,63.0,47.0,VRLA12v_LeadAcid
10197,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,15,2025-05-31T19:00:01,2025-05-31T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-20.9,62.7,38.0,VRLA12v_LeadAcid
10198,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,16,2025-05-28T19:00:01,2025-05-28T22:00:23,Scheduled test,Exceeded time limit,Test normal,47.5,-20.8,62.3,42.0,VRLA12v_LeadAcid
10199,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,17,2025-05-25T19:00:01,2025-05-25T22:00:22,Scheduled test,Exceeded time limit,Test normal,47.9,-21.0,63.1,46.0,VRLA12v_LeadAcid
10200,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,18,2025-05-22T19:00:01,2025-05-22T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.5,-19.8,59.4,33.0,VRLA12v_LeadAcid
10201,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,19,2025-05-19T19:00:02,2025-05-19T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.2,-19.3,57.8,48.0,VRLA12v_LeadAcid
10202,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,20,2025-05-16T19:00:00,2025-05-16T22:00:22,Scheduled test,Exceeded time limit,Test normal,47.9,-19.3,57.9,28.0,VRLA12v_LeadAcid
10203,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,21,2025-05-13T19:00:01,2025-05-13T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.7,-19.8,59.5,39.0,VRLA12v_LeadAcid
10204,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,22,2025-05-10T19:00:00,2025-05-10T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.3,-19.4,58.2,46.0,VRLA12v_LeadAcid
10205,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,23,2025-05-07T19:00:01,2025-05-07T22:00:23,Scheduled test,Exceeded time limit,Test normal,47.7,-20.7,62.1,29.0,VRLA12v_LeadAcid
10206,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,24,2025-05-04T19:00:01,2025-05-04T21:33:49,Scheduled test,Fault alarm,Abnormal end,48.7,-19.4,49.7,33.0,VRLA12v_LeadAcid
10207,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,25,2025-05-01T19:00:00,2025-05-01T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.7,-20.7,62.2,40.0,VRLA12v_LeadAcid
10208,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,26,2025-04-28T19:00:00,2025-04-28T22:00:22,Scheduled test,Exceeded time limit,Test normal,48.1,-20.3,60.8,45.0,VRLA12v_LeadAcid
10209,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,27,2025-04-25T19:00:00,2025-04-25T22:00:22,Scheduled test,Exceeded time limit,Test normal,48.2,-19.4,58.4,37.0,VRLA12v_LeadAcid
10210,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,28,2025-04-22T19:00:01,2025-04-22T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.5,-19.5,58.4,39.0,VRLA12v_LeadAcid
10211,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,29,2025-04-19T19:00:01,2025-04-19T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.5,-18.7,56.0,40.0,VRLA12v_LeadAcid
10212,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,30,2025-04-16T19:00:01,2025-04-16T22:00:23,Scheduled test,Exceeded time limit,Test normal,47.9,-20.0,60.0,40.0,VRLA12v_LeadAcid
10213,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,31,2025-04-13T19:00:00,2025-04-13T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.5,-19.5,58.4,45.0,VRLA12v_LeadAcid
10214,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,32,2025-04-10T19:00:01,2025-04-10T22:00:22,Scheduled test,Exceeded time limit,Test normal,47.8,-21.2,63.7,41.0,VRLA12v_LeadAcid
10215,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,33,2025-04-07T19:00:01,2025-04-07T20:12:03,Scheduled test,Fault alarm,Abnormal end,49.7,-19.8,23.7,41.0,VRLA12v_LeadAcid
10216,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,34,2025-04-04T19:00:00,2025-04-04T22:00:21,Scheduled test,Exceeded time limit,Test normal,48.2,-20.2,60.7,36.0,VRLA12v_LeadAcid
10217,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,35,2025-04-01T19:00:00,2025-04-01T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.5,-19.9,59.7,37.0,VRLA12v_LeadAcid
10218,10.63.44.194,BAH.Erdenetsogt_Shargaljuut_ISS100,36,2025-03-29T19:00:00,2025-03-29T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.1,-21.9,65.8,33.0,VRLA12v_LeadAcid
