id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
193741,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,39,2026-03-09T19:00:02,2026-03-09T19:22:17,Scheduled test,Low capacity,Test normal,47.7,-16.4,6.1,20.0,VRLA12v_LeadAcid
137582,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,38,2026-03-06T19:00:02,2026-03-06T19:23:38,Scheduled test,Low capacity,Test normal,47.2,-16.1,6.3,16.0,VRLA12v_LeadAcid
10510,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,37,2026-03-03T19:00:03,2026-03-03T19:24:16,Scheduled test,Low capacity,Test normal,47.2,-15.9,6.4,13.0,VRLA12v_LeadAcid
10474,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,1,2026-02-28T19:00:02,2026-02-28T19:23:16,Scheduled test,Low capacity,Test normal,46.9,-17.0,6.6,13.0,VRLA12v_LeadAcid
10475,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,2,2026-02-25T19:00:03,2026-02-25T19:20:30,Scheduled test,Low capacity,Test normal,47.5,-18.0,6.1,17.0,VRLA12v_LeadAcid
10476,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,3,2026-02-22T19:00:03,2026-02-22T19:23:36,Scheduled test,Low capacity,Test normal,47.1,-16.6,6.5,15.0,VRLA12v_LeadAcid
10477,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,4,2026-02-18T19:00:02,2026-02-18T19:23:46,Scheduled test,Low capacity,Test normal,47.2,-16.6,6.6,13.0,VRLA12v_LeadAcid
10478,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,5,2026-02-15T19:00:03,2026-02-15T19:23:52,Scheduled test,Low capacity,Test normal,46.3,-16.6,6.6,14.0,VRLA12v_LeadAcid
10479,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,6,2026-02-12T19:00:03,2026-02-12T19:21:30,Scheduled test,Low capacity,Test normal,47.4,-17.8,6.4,14.0,VRLA12v_LeadAcid
10480,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,7,2026-02-09T19:00:02,2026-02-09T19:20:51,Scheduled test,Low capacity,Test normal,48.0,-18.1,6.3,12.0,VRLA12v_LeadAcid
10481,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,8,2026-02-06T19:00:02,2026-02-06T19:25:28,Scheduled test,Low capacity,Test normal,46.8,-16.5,7.0,12.0,VRLA12v_LeadAcid
10482,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,9,2026-02-03T19:00:02,2026-02-03T19:25:26,Scheduled test,Low capacity,Test normal,47.0,-16.4,7.0,12.0,VRLA12v_LeadAcid
10483,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,10,2026-01-31T19:00:03,2026-01-31T19:25:56,Scheduled test,Low capacity,Test normal,46.7,-16.5,7.1,12.0,VRLA12v_LeadAcid
10484,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,11,2026-01-28T19:00:01,2026-01-28T19:26:42,Scheduled test,Low capacity,Test normal,46.9,-16.0,7.1,12.0,VRLA12v_LeadAcid
10485,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,12,2026-01-23T19:00:02,2026-01-23T19:26:06,Scheduled test,Low capacity,Test normal,46.9,-16.2,7.0,13.0,VRLA12v_LeadAcid
10486,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,13,2026-01-20T19:00:03,2026-01-20T19:25:58,Scheduled test,Low capacity,Test normal,46.4,-16.3,7.0,12.0,VRLA12v_LeadAcid
10487,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,14,2026-01-17T19:00:02,2026-01-17T19:26:09,Scheduled test,Low capacity,Test normal,46.8,-16.2,7.1,12.0,VRLA12v_LeadAcid
10488,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,15,2026-01-14T19:00:03,2026-01-14T19:23:47,Scheduled test,Low capacity,Test normal,47.8,-17.3,6.8,12.0,VRLA12v_LeadAcid
10489,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,16,2026-01-11T19:00:03,2026-01-11T19:25:43,Scheduled test,Low capacity,Test normal,46.6,-16.5,7.1,12.0,VRLA12v_LeadAcid
10490,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,17,2026-01-08T19:00:03,2026-01-08T19:26:19,Scheduled test,Low capacity,Test normal,47.1,-16.3,7.1,13.0,VRLA12v_LeadAcid
10491,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,18,2026-01-05T19:00:02,2026-01-05T19:25:27,Scheduled test,Low capacity,Test normal,46.7,-17.1,7.3,12.0,VRLA12v_LeadAcid
10492,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,19,2026-01-02T19:00:02,2026-01-02T19:26:15,Scheduled test,Low capacity,Test normal,46.6,-16.8,7.3,12.0,VRLA12v_LeadAcid
10493,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,20,2025-12-30T19:00:02,2025-12-30T19:27:15,Scheduled test,Low capacity,Test normal,46.8,-16.3,7.4,12.0,VRLA12v_LeadAcid
10494,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,21,2025-12-27T19:00:02,2025-12-27T19:27:27,Scheduled test,Low capacity,Test normal,46.8,-16.5,7.5,13.0,VRLA12v_LeadAcid
10495,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,22,2025-12-24T19:00:02,2025-12-24T19:25:33,Scheduled test,Low capacity,Test normal,46.7,-17.9,7.6,13.0,VRLA12v_LeadAcid
10496,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,23,2025-12-21T19:00:03,2025-12-21T19:26:34,Scheduled test,Low capacity,Test normal,47.2,-17.7,7.8,13.0,VRLA12v_LeadAcid
10497,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,24,2025-12-18T19:00:02,2025-12-18T19:29:05,Scheduled test,Low capacity,Test normal,47.1,-17.5,8.5,12.0,VRLA12v_LeadAcid
10498,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,25,2025-12-15T19:00:03,2025-12-15T19:28:36,Scheduled test,Low temperature,Abnormal end,47.3,-17.9,8.5,5.0,VRLA12v_LeadAcid
10499,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,26,2025-12-12T19:00:03,2025-12-12T19:30:15,Scheduled test,Low capacity,Test normal,47.1,-17.8,8.9,6.0,VRLA12v_LeadAcid
10500,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,27,2025-12-09T19:00:03,2025-12-09T19:31:01,Scheduled test,Low capacity,Test normal,46.8,-18.0,9.3,9.0,VRLA12v_LeadAcid
10501,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,28,2025-12-06T19:00:03,2025-12-06T19:32:12,Scheduled test,Low capacity,Test normal,46.8,-18.0,9.6,8.0,VRLA12v_LeadAcid
10502,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,29,2025-12-03T19:00:02,2025-12-03T19:31:03,Scheduled test,Low capacity,Test normal,46.9,-18.7,9.7,9.0,VRLA12v_LeadAcid
10503,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,30,2025-11-30T19:00:03,2025-11-30T19:35:37,Scheduled test,Low capacity,Test normal,46.5,-17.7,10.5,11.0,VRLA12v_LeadAcid
10504,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,31,2025-11-27T19:00:02,2025-11-27T19:38:15,Scheduled test,Low capacity,Test normal,47.2,-17.7,11.3,22.0,VRLA12v_LeadAcid
10505,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,32,2025-11-24T19:00:02,2025-11-24T19:40:18,Scheduled test,Low voltage,Battery alm,45.5,-17.5,11.8,14.0,VRLA12v_LeadAcid
10506,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,33,2025-11-21T19:00:02,2025-11-21T19:40:40,Scheduled test,Low capacity,Test normal,45.6,-18.7,12.6,19.0,VRLA12v_LeadAcid
10507,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,34,2025-11-18T19:00:03,2025-11-18T19:43:11,Scheduled test,Low capacity,Test normal,45.4,-17.9,12.9,21.0,VRLA12v_LeadAcid
10508,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,35,2025-11-15T19:00:03,2025-11-15T19:43:58,Scheduled test,Low voltage,Battery alm,45.4,-18.1,13.3,21.0,VRLA12v_LeadAcid
10509,10.63.45.26,UVS.Ulaangom_5bag_UlaanUul,36,2025-11-12T19:00:03,2025-11-12T19:46:25,Scheduled test,Low capacity,Test normal,45.5,-17.5,13.5,24.0,VRLA12v_LeadAcid
