id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
175801,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,35,2026-03-08T19:00:03,2026-03-08T20:32:14,Scheduled test,Low voltage,Battery alm,44.8,-66.1,101.5,47.0,VRLA12v_LeadAcid
120073,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,34,2026-03-05T19:00:03,2026-03-05T20:43:12,Scheduled test,Low voltage,Battery alm,44.9,-65.5,112.6,44.0,VRLA12v_LeadAcid
11359,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,1,2026-03-02T19:00:02,2026-03-02T20:37:19,Scheduled test,Low voltage,Battery alm,44.8,-65.4,106.0,35.0,VRLA12v_LeadAcid
11360,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,2,2026-02-27T19:00:03,2026-02-27T20:44:55,Scheduled test,Low voltage,Battery alm,44.9,-64.2,112.1,44.0,VRLA12v_LeadAcid
11361,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,3,2026-02-24T19:00:02,2026-02-24T20:32:08,Scheduled test,Low voltage,Battery alm,44.7,-60.9,93.4,8.0,VRLA12v_LeadAcid
11362,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,4,2026-02-21T19:00:02,2026-02-21T20:39:52,Scheduled test,Low voltage,Battery alm,44.9,-63.3,105.3,35.0,VRLA12v_LeadAcid
11363,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,5,2026-02-17T19:00:02,2026-02-17T20:51:47,Scheduled test,Low voltage,Battery alm,44.8,-62.3,115.9,45.0,VRLA12v_LeadAcid
11364,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,6,2026-02-14T19:00:03,2026-02-14T20:40:58,Scheduled test,Low voltage,Battery alm,44.9,-63.9,107.5,33.0,VRLA12v_LeadAcid
11365,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,7,2026-02-11T19:00:02,2026-02-11T20:53:30,Scheduled test,Low voltage,Battery alm,44.9,-62.0,117.1,45.0,VRLA12v_LeadAcid
11366,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,8,2026-02-08T19:00:02,2026-02-08T20:30:51,Scheduled test,Low voltage,Battery alm,45.0,-63.4,95.9,30.0,VRLA12v_LeadAcid
11367,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,9,2026-02-05T19:00:02,2026-02-05T20:40:07,Scheduled test,Low voltage,Battery alm,45.0,-63.3,105.5,34.0,VRLA12v_LeadAcid
11368,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,10,2026-02-02T19:00:03,2026-02-02T20:38:56,Scheduled test,Low voltage,Battery alm,44.8,-63.2,104.1,30.0,VRLA12v_LeadAcid
11369,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,11,2026-01-30T19:00:02,2026-01-30T20:50:55,Scheduled test,Low voltage,Battery alm,44.9,-60.5,111.8,38.0,VRLA12v_LeadAcid
11370,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,12,2026-01-27T19:00:02,2026-01-27T21:14:12,Scheduled test,Low voltage,Battery alm,45.0,-51.2,114.4,34.0,VRLA12v_LeadAcid
11371,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,13,2026-01-24T19:00:03,2026-01-24T21:03:20,Scheduled test,Low voltage,Battery alm,44.9,-53.9,110.7,34.0,VRLA12v_LeadAcid
11372,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,14,2026-01-21T19:00:03,2026-01-21T20:50:12,Scheduled test,Low voltage,Battery alm,44.9,-52.1,95.6,27.0,VRLA12v_LeadAcid
11373,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,15,2026-01-18T19:00:03,2026-01-18T20:57:54,Scheduled test,Low voltage,Battery alm,45.0,-53.4,104.8,27.0,VRLA12v_LeadAcid
11374,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,16,2026-01-15T19:00:03,2026-01-15T21:20:26,Scheduled test,Low voltage,Battery alm,44.9,-52.2,122.1,36.0,VRLA12v_LeadAcid
11375,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,17,2026-01-12T19:00:03,2026-01-12T21:08:12,Scheduled test,Low voltage,Battery alm,45.0,-54.4,116.2,34.0,VRLA12v_LeadAcid
11376,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,18,2026-01-09T19:00:03,2026-01-09T21:17:21,Scheduled test,Low voltage,Battery alm,44.9,-53.9,123.2,41.0,VRLA12v_LeadAcid
11377,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,19,2026-01-06T19:00:03,2026-01-06T21:11:28,Scheduled test,Low voltage,Battery alm,44.8,-54.3,118.7,36.0,VRLA12v_LeadAcid
11378,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,20,2026-01-03T19:00:03,2026-01-03T21:15:34,Scheduled test,Low voltage,Battery alm,44.9,-53.6,121.1,40.0,VRLA12v_LeadAcid
11379,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,21,2025-12-31T19:00:02,2025-12-31T21:16:04,Scheduled test,Low voltage,Battery alm,44.9,-51.8,117.3,34.0,VRLA12v_LeadAcid
11380,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,22,2025-12-28T19:00:02,2025-12-28T21:18:53,Scheduled test,Low voltage,Battery alm,45.0,-52.8,122.1,36.0,VRLA12v_LeadAcid
11381,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,23,2025-12-25T19:00:03,2025-12-25T21:17:50,Scheduled test,Low voltage,Battery alm,44.8,-52.6,120.6,34.0,VRLA12v_LeadAcid
11382,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,24,2025-12-22T19:00:03,2025-12-22T21:22:14,Scheduled test,Low voltage,Battery alm,44.9,-51.9,122.9,39.0,VRLA12v_LeadAcid
11383,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,25,2025-12-19T19:00:03,2025-12-19T21:23:16,Scheduled test,Low voltage,Battery alm,44.8,-51.9,123.7,33.0,VRLA12v_LeadAcid
11384,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,26,2025-12-16T19:00:03,2025-12-16T21:19:10,Scheduled test,Low voltage,Battery alm,45.0,-52.6,122.0,33.0,VRLA12v_LeadAcid
11385,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,27,2025-12-13T19:00:03,2025-12-13T21:12:08,Scheduled test,Low voltage,Battery alm,44.8,-53.0,116.5,31.0,VRLA12v_LeadAcid
11386,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,28,2025-12-10T19:00:03,2025-12-10T21:16:26,Scheduled test,Low voltage,Battery alm,44.9,-51.7,117.4,30.0,VRLA12v_LeadAcid
11387,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,29,2025-12-07T19:00:03,2025-12-07T21:23:12,Scheduled test,Low voltage,Battery alm,44.9,-53.2,126.8,42.0,VRLA12v_LeadAcid
11388,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,30,2025-12-04T19:00:02,2025-12-04T21:15:30,Scheduled test,Low voltage,Battery alm,44.9,-53.2,120.0,32.0,VRLA12v_LeadAcid
11389,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,31,2025-12-01T19:00:02,2025-12-01T21:27:24,Scheduled test,Low voltage,Battery alm,44.9,-52.3,128.4,29.0,VRLA12v_LeadAcid
11390,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,32,2025-11-28T19:00:02,2025-11-28T21:27:55,Scheduled test,Low voltage,Battery alm,45.0,-53.1,130.8,35.0,VRLA12v_LeadAcid
11391,10.63.51.171,SUH.BaruunUrt_DurvuljTolgoi,33,2025-11-25T19:00:03,2025-11-25T21:32:22,Scheduled test,Low voltage,Battery alm,44.8,-52.4,132.9,35.0,VRLA12v_LeadAcid
