id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
176843,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,37,2026-03-08T19:00:02,2026-03-08T20:38:13,Scheduled test,Low capacity,Test normal,47.3,-17.0,27.8,10.0,VRLA12v_LeadAcid
12373,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,1,2026-02-19T19:00:02,2026-02-19T20:51:33,Scheduled test,Low capacity,Test normal,47.4,-18.3,33.9,7.0,VRLA12v_LeadAcid
12374,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,2,2026-02-12T19:00:03,2026-02-12T19:28:56,Scheduled test,Low temperature,Abnormal end,50.6,-17.8,8.6,5.0,VRLA12v_LeadAcid
12375,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,3,2025-11-05T19:00:03,2025-11-05T21:03:16,Scheduled test,Low capacity,Test normal,46.4,-17.8,36.5,13.0,VRLA12v_LeadAcid
12376,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,4,2025-11-02T19:00:03,2025-11-02T20:59:53,Scheduled test,Low capacity,Test normal,46.3,-18.5,36.9,15.0,VRLA12v_LeadAcid
12377,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,5,2025-10-30T19:00:03,2025-10-30T21:06:23,Scheduled test,Low capacity,Test normal,46.5,-16.2,34.0,11.0,VRLA12v_LeadAcid
12378,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,6,2025-10-27T19:00:03,2025-10-27T21:03:34,Scheduled test,Low capacity,Test normal,46.7,-19.6,40.2,18.0,VRLA12v_LeadAcid
12379,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,7,2025-10-24T19:00:03,2025-10-24T20:45:26,Scheduled test,Low capacity,Test normal,46.6,-17.6,30.8,15.0,VRLA12v_LeadAcid
12380,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,8,2025-10-21T19:00:03,2025-10-21T20:34:48,Scheduled test,Low capacity,Test normal,46.3,-18.8,29.6,10.0,VRLA12v_LeadAcid
12381,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,9,2025-10-18T19:00:03,2025-10-18T20:39:28,Scheduled test,Low capacity,Test normal,46.4,-18.5,30.7,8.0,VRLA12v_LeadAcid
12382,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,10,2025-10-15T19:00:03,2025-10-15T20:48:51,Scheduled test,Low capacity,Test normal,46.2,-18.8,34.0,11.0,VRLA12v_LeadAcid
12383,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,11,2025-10-12T19:00:03,2025-10-12T20:51:43,Scheduled test,Low capacity,Test normal,46.1,-19.1,35.6,21.0,VRLA12v_LeadAcid
12384,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,12,2025-10-09T19:00:03,2025-10-09T21:15:16,Scheduled test,Low capacity,Test normal,46.4,-18.2,41.0,21.0,VRLA12v_LeadAcid
12385,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,13,2025-10-05T19:00:02,2025-10-05T21:20:52,Scheduled test,Low capacity,Test normal,46.7,-18.7,43.8,22.0,VRLA12v_LeadAcid
12386,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,14,2025-10-02T19:00:02,2025-10-02T20:20:26,Scheduled test,Low capacity,Test normal,46.4,-20.5,27.4,19.0,VRLA12v_LeadAcid
12387,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,15,2025-09-29T19:00:03,2025-09-29T20:25:15,Scheduled test,Low capacity,Test normal,46.3,-19.2,27.2,19.0,VRLA12v_LeadAcid
12388,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,16,2025-09-26T19:00:03,2025-09-26T20:27:05,Scheduled test,Low capacity,Test normal,46.5,-18.5,26.8,19.0,VRLA12v_LeadAcid
12389,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,17,2025-09-23T19:00:02,2025-09-23T19:40:59,Scheduled test,Fault alarm,Abnormal end,50.6,-17.4,11.9,20.0,VRLA12v_LeadAcid
12390,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,18,2025-09-20T19:00:02,2025-09-20T20:23:21,Scheduled test,Low capacity,Test normal,46.3,-19.0,26.4,18.0,VRLA12v_LeadAcid
12391,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,19,2025-09-17T19:00:02,2025-09-17T20:31:57,Scheduled test,Low capacity,Test normal,46.6,-18.7,28.6,20.0,VRLA12v_LeadAcid
12392,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,20,2025-09-14T19:00:03,2025-09-14T20:30:18,Scheduled test,Low capacity,Test normal,46.3,-18.8,28.3,19.0,VRLA12v_LeadAcid
12393,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,21,2025-09-11T19:00:03,2025-09-11T20:36:44,Scheduled test,Low capacity,Test normal,46.3,-20.2,32.6,20.0,VRLA12v_LeadAcid
12394,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,22,2025-09-08T19:00:02,2025-09-08T20:57:40,Scheduled test,Low capacity,Test normal,46.3,-19.5,38.3,18.0,VRLA12v_LeadAcid
12395,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,23,2025-09-05T19:00:02,2025-09-05T21:01:39,Scheduled test,Low capacity,Test normal,46.3,-20.3,41.1,19.0,VRLA12v_LeadAcid
12396,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,24,2025-09-01T19:00:02,2025-09-01T20:58:01,Scheduled test,Low capacity,Test normal,46.3,-21.0,41.3,19.0,VRLA12v_LeadAcid
12397,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,25,2025-08-29T19:00:03,2025-08-29T21:14:51,Scheduled test,Low capacity,Test normal,46.5,-20.6,46.2,21.0,VRLA12v_LeadAcid
12398,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,26,2025-08-26T19:00:03,2025-08-26T21:21:31,Scheduled test,Low capacity,Test normal,46.3,-20.4,48.0,21.0,VRLA12v_LeadAcid
12399,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,27,2025-08-22T19:00:02,2025-08-22T20:11:48,Scheduled test,Fault alarm,Abnormal end,50.4,-20.6,24.6,18.0,VRLA12v_LeadAcid
12400,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,28,2025-08-19T19:00:03,2025-08-19T20:53:48,Scheduled test,Low capacity,Test normal,46.2,-22.4,42.5,20.0,VRLA12v_LeadAcid
12401,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,29,2025-08-16T19:00:03,2025-08-16T21:00:31,Scheduled test,Low capacity,Test normal,46.3,-22.2,44.6,19.0,VRLA12v_LeadAcid
12402,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,30,2025-08-13T19:00:03,2025-08-13T21:19:24,Scheduled test,Low capacity,Test normal,46.4,-21.9,50.8,20.0,VRLA12v_LeadAcid
12403,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,31,2025-08-09T19:00:02,2025-08-09T20:42:54,Scheduled test,Low capacity,Test normal,46.5,-24.2,41.5,20.0,VRLA12v_LeadAcid
12404,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,32,2025-08-06T19:00:02,2025-08-06T20:47:46,Scheduled test,Low capacity,Test normal,46.1,-23.9,42.9,20.0,VRLA12v_LeadAcid
12405,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,33,2025-08-03T19:00:02,2025-08-03T20:54:31,Scheduled test,Low capacity,Test normal,46.4,-22.6,43.0,19.0,VRLA12v_LeadAcid
12406,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,34,2025-07-31T19:00:02,2025-07-31T21:14:14,Scheduled test,Low capacity,Test normal,46.0,-22.0,49.3,20.0,VRLA12v_LeadAcid
12407,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,35,2025-07-28T19:00:03,2025-07-28T21:42:13,Scheduled test,Low capacity,Test normal,46.3,-22.2,59.8,20.0,VRLA12v_LeadAcid
12408,10.63.59.10,DUG.SaihanOvoo_OngiinHiid_Mobi_MP21,36,2025-07-22T19:00:03,2025-07-22T19:43:43,Scheduled test,Fault alarm,Abnormal end,50.9,-19.5,14.2,19.0,VRLA12v_LeadAcid
