id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
196080,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,39,2026-03-09T19:00:01,2026-03-09T21:10:31,Scheduled test,Low capacity,Test normal,47.6,-48.4,105.1,,VRLA12v_LeadAcid
139869,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,38,2026-03-06T19:00:00,2026-03-06T21:05:12,Scheduled test,Low capacity,Test normal,47.3,-50.1,104.3,,VRLA12v_LeadAcid
12755,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,37,2026-03-03T19:00:01,2026-03-03T21:00:31,Scheduled test,Low capacity,Test normal,47.1,-50.0,100.3,,VRLA12v_LeadAcid
12719,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,1,2026-02-28T19:00:01,2026-02-28T21:16:29,Scheduled test,Low capacity,Test normal,47.3,-46.9,106.4,,VRLA12v_LeadAcid
12720,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,2,2026-02-25T19:00:00,2026-02-25T21:32:16,Scheduled test,Low capacity,Test normal,47.4,-44.7,113.2,,VRLA12v_LeadAcid
12721,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,3,2026-02-22T19:00:00,2026-02-22T22:30:19,Scheduled test,Low capacity,Test normal,46.4,-37.4,130.7,,VRLA12v_LeadAcid
12722,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,4,2026-02-19T19:00:01,2026-02-19T22:46:26,Scheduled test,Low capacity,Test normal,46.6,-36.4,137.1,,VRLA12v_LeadAcid
12723,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,5,2026-02-16T19:00:01,2026-02-16T22:24:41,Scheduled test,Low capacity,Test normal,46.2,-37.7,128.2,,VRLA12v_LeadAcid
12724,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,6,2026-02-13T19:00:00,2026-02-13T21:34:08,Scheduled test,Low capacity,Test normal,47.3,-42.5,109.0,,VRLA12v_LeadAcid
12725,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,7,2026-02-10T19:00:01,2026-02-10T21:10:05,Scheduled test,Low capacity,Test normal,47.1,-45.4,98.2,,VRLA12v_LeadAcid
12726,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,8,2026-02-07T19:00:00,2026-02-07T20:59:18,Scheduled test,Low capacity,Test normal,46.6,-47.2,93.6,,VRLA12v_LeadAcid
12727,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,9,2026-02-04T19:00:00,2026-02-04T21:13:03,Scheduled test,Low capacity,Test normal,47.5,-43.2,95.7,,VRLA12v_LeadAcid
12728,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,10,2026-02-01T19:00:01,2026-02-01T20:57:10,Scheduled test,Low capacity,Test normal,47.3,-48.4,94.2,,VRLA12v_LeadAcid
12729,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,11,2026-01-29T19:00:00,2026-01-29T21:19:50,Scheduled test,Low capacity,Test normal,47.1,-42.2,98.2,,VRLA12v_LeadAcid
12730,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,12,2026-01-26T19:00:00,2026-01-26T21:08:19,Scheduled test,Low capacity,Test normal,46.8,-46.0,98.1,,VRLA12v_LeadAcid
12731,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,13,2026-01-23T19:00:01,2026-01-23T20:52:20,Scheduled test,Low capacity,Test normal,45.9,-50.7,94.7,,VRLA12v_LeadAcid
12732,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,14,2026-01-20T19:00:00,2026-01-20T20:53:57,Scheduled test,Low voltage,Battery alm,45.0,-45.2,85.6,,VRLA12v_LeadAcid
12733,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,15,2026-01-17T19:00:01,2026-01-17T20:55:00,Scheduled test,Low capacity,Test normal,45.7,-48.9,93.4,,VRLA12v_LeadAcid
12734,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,16,2026-01-14T19:00:00,2026-01-14T20:58:08,Scheduled test,Low capacity,Test normal,46.9,-49.7,97.7,,VRLA12v_LeadAcid
12735,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,17,2026-01-11T19:00:01,2026-01-11T21:04:09,Scheduled test,Low capacity,Test normal,46.2,-45.7,94.4,,VRLA12v_LeadAcid
12736,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,18,2026-01-08T19:00:00,2026-01-08T21:03:35,Scheduled test,Low capacity,Test normal,46.5,-46.5,95.6,,VRLA12v_LeadAcid
12737,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,19,2026-01-05T19:00:01,2026-01-05T20:51:20,Scheduled test,Low capacity,Test normal,45.6,-50.1,92.8,,VRLA12v_LeadAcid
12738,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,20,2026-01-02T19:00:02,2026-01-02T21:04:28,Scheduled test,Low capacity,Test normal,46.5,-45.8,94.8,,VRLA12v_LeadAcid
12739,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,21,2025-12-30T19:00:00,2025-12-30T21:19:48,Scheduled test,Low capacity,Test normal,46.4,-42.1,97.8,,VRLA12v_LeadAcid
12740,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,22,2025-12-27T19:00:01,2025-12-27T21:23:00,Scheduled test,Low capacity,Test normal,46.5,-42.3,100.6,,VRLA12v_LeadAcid
12741,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,23,2025-12-24T19:00:01,2025-12-24T21:12:19,Scheduled test,Low capacity,Test normal,46.5,-43.1,94.9,,VRLA12v_LeadAcid
12742,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,24,2025-12-21T19:00:00,2025-12-21T20:53:39,Scheduled test,Low capacity,Test normal,46.6,-49.5,93.6,,VRLA12v_LeadAcid
12743,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,25,2025-12-18T19:00:01,2025-12-18T21:10:19,Scheduled test,Low capacity,Test normal,46.8,-46.5,100.7,,VRLA12v_LeadAcid
12744,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,26,2025-12-15T19:00:01,2025-12-15T20:55:52,Scheduled test,Low capacity,Test normal,46.1,-49.6,95.5,,VRLA12v_LeadAcid
12745,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,27,2025-12-12T19:00:01,2025-12-12T20:51:15,Scheduled test,Low capacity,Test normal,45.7,-50.4,93.1,,VRLA12v_LeadAcid
12746,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,28,2025-12-09T19:00:00,2025-12-09T20:59:43,Scheduled test,Low capacity,Test normal,46.8,-49.0,97.6,,VRLA12v_LeadAcid
12747,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,29,2025-12-06T19:00:00,2025-12-06T20:52:04,Scheduled test,Low capacity,Test normal,46.4,-52.4,97.6,,VRLA12v_LeadAcid
12748,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,30,2025-12-03T19:00:01,2025-12-03T20:54:01,Scheduled test,Low capacity,Test normal,46.0,-49.4,93.7,,VRLA12v_LeadAcid
12749,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,31,2025-11-30T19:00:01,2025-11-30T20:57:51,Scheduled test,Low capacity,Test normal,46.6,-46.7,91.5,,VRLA12v_LeadAcid
12750,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,32,2025-11-27T19:00:01,2025-11-27T20:49:59,Scheduled test,Low capacity,Test normal,46.9,-51.0,93.3,,VRLA12v_LeadAcid
12751,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,33,2025-11-24T19:00:01,2025-11-24T20:57:30,Scheduled test,Low capacity,Test normal,46.7,-48.5,94.8,,VRLA12v_LeadAcid
12752,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,34,2025-11-21T19:00:01,2025-11-21T21:22:20,Scheduled test,Low capacity,Test normal,46.9,-43.0,101.7,,VRLA12v_LeadAcid
12753,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,35,2025-11-18T19:00:00,2025-11-18T20:59:28,Scheduled test,Low capacity,Test normal,46.3,-48.6,96.5,,VRLA12v_LeadAcid
12754,10.63.63.146,UMG.Hanbogd_HairhanBag_TPD55,36,2025-11-15T19:00:01,2025-11-15T21:12:55,Scheduled test,Low capacity,Test normal,46.9,-45.5,100.6,,VRLA12v_LeadAcid
