id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
216855,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,39,2026-03-10T19:00:02,2026-03-10T20:05:44,Scheduled test,Low capacity,Test normal,47.7,-83.1,90.9,,VRLA12v_LeadAcid
160160,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,38,2026-03-07T19:00:03,2026-03-07T20:05:39,Scheduled test,Low capacity,Test normal,47.0,-83.7,91.5,,VRLA12v_LeadAcid
104825,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,37,2026-03-04T19:00:02,2026-03-04T20:11:04,Scheduled test,Low capacity,Test normal,47.2,-79.7,94.4,,VRLA12v_LeadAcid
14363,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,1,2026-03-01T19:00:03,2026-03-01T20:14:42,Scheduled test,Low capacity,Test normal,47.3,-77.5,96.4,,VRLA12v_LeadAcid
14364,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,2,2026-02-26T19:00:02,2026-02-26T20:16:09,Scheduled test,Low capacity,Test normal,47.3,-74.9,94.9,,VRLA12v_LeadAcid
14365,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,3,2026-02-23T19:00:03,2026-02-23T20:16:01,Scheduled test,Low capacity,Test normal,47.3,-74.8,94.6,,VRLA12v_LeadAcid
14366,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,4,2026-02-20T19:00:02,2026-02-20T20:25:18,Scheduled test,Low capacity,Test normal,47.8,-67.9,96.4,,VRLA12v_LeadAcid
14367,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,5,2026-02-17T19:00:03,2026-02-17T20:25:48,Scheduled test,Low capacity,Test normal,47.7,-65.3,93.3,,VRLA12v_LeadAcid
14368,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,6,2026-02-14T19:00:03,2026-02-14T20:09:33,Scheduled test,Low capacity,Test normal,47.7,-78.9,91.4,,VRLA12v_LeadAcid
14369,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,7,2026-02-11T19:00:03,2026-02-11T20:08:49,Scheduled test,Low capacity,Test normal,46.9,-78.3,89.7,,VRLA12v_LeadAcid
14370,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,8,2026-02-08T19:00:02,2026-02-08T20:00:01,Scheduled test,Low capacity,Test normal,47.0,-87.4,87.3,,VRLA12v_LeadAcid
14371,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,9,2026-02-05T19:00:02,2026-02-05T20:04:50,Scheduled test,Low capacity,Test normal,47.3,-80.7,87.2,,VRLA12v_LeadAcid
14372,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,10,2026-02-02T19:00:02,2026-02-02T20:02:35,Scheduled test,Low capacity,Test normal,47.0,-82.8,86.3,,VRLA12v_LeadAcid
14373,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,11,2026-01-30T19:00:03,2026-01-30T20:01:19,Scheduled test,Low capacity,Test normal,47.3,-82.3,84.0,,VRLA12v_LeadAcid
14374,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,12,2026-01-27T19:00:03,2026-01-27T19:53:36,Scheduled test,Low capacity,Test normal,47.4,-83.8,74.8,,VRLA12v_LeadAcid
14375,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,13,2026-01-24T19:00:03,2026-01-24T19:55:33,Scheduled test,Low capacity,Test normal,46.9,-86.6,80.0,,VRLA12v_LeadAcid
14376,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,14,2026-01-21T19:00:03,2026-01-21T19:59:12,Scheduled test,Low capacity,Test normal,47.6,-83.1,81.9,,VRLA12v_LeadAcid
14377,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,15,2026-01-18T19:00:03,2026-01-18T20:03:39,Scheduled test,Low capacity,Test normal,47.3,-81.4,86.2,,VRLA12v_LeadAcid
14378,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,16,2026-01-15T19:00:02,2026-01-15T20:09:14,Scheduled test,Low capacity,Test normal,47.0,-78.8,90.9,,VRLA12v_LeadAcid
14379,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,17,2026-01-12T19:00:02,2026-01-12T20:07:22,Scheduled test,Low capacity,Test normal,47.2,-78.9,88.5,,VRLA12v_LeadAcid
14380,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,18,2026-01-09T19:00:02,2026-01-09T20:12:09,Scheduled test,Low capacity,Test normal,47.4,-77.9,93.6,,VRLA12v_LeadAcid
14381,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,19,2026-01-06T19:00:03,2026-01-06T20:07:30,Scheduled test,Low capacity,Test normal,47.3,-79.5,89.3,,VRLA12v_LeadAcid
14382,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,20,2026-01-03T19:00:02,2026-01-03T20:04:20,Scheduled test,Low capacity,Test normal,47.6,-79.7,85.4,,VRLA12v_LeadAcid
14383,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,21,2025-12-31T19:00:02,2025-12-31T20:18:30,Scheduled test,Low capacity,Test normal,47.5,-69.7,91.1,,VRLA12v_LeadAcid
14384,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,22,2025-12-28T19:00:02,2025-12-28T20:08:55,Scheduled test,Low capacity,Test normal,47.4,-77.7,89.2,,VRLA12v_LeadAcid
14385,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,23,2025-12-25T19:00:02,2025-12-25T20:11:00,Scheduled test,Low capacity,Test normal,47.2,-77.2,91.3,,VRLA12v_LeadAcid
14386,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,24,2025-12-22T19:00:02,2025-12-22T20:07:56,Scheduled test,Low capacity,Test normal,47.5,-76.3,86.3,,VRLA12v_LeadAcid
14387,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,25,2025-12-19T19:00:03,2025-12-19T20:05:34,Scheduled test,Low capacity,Test normal,47.5,-77.1,84.2,,VRLA12v_LeadAcid
14388,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,26,2025-12-16T19:00:02,2025-12-16T20:05:44,Scheduled test,Low capacity,Test normal,47.5,-78.7,86.2,,VRLA12v_LeadAcid
14389,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,27,2025-12-13T19:00:02,2025-12-13T20:08:01,Scheduled test,Low capacity,Test normal,47.2,-77.4,87.6,,VRLA12v_LeadAcid
14390,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,28,2025-12-10T19:00:03,2025-12-10T20:09:14,Scheduled test,Low capacity,Test normal,47.5,-78.0,89.9,,VRLA12v_LeadAcid
14391,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,29,2025-12-07T19:00:03,2025-12-07T20:09:43,Scheduled test,Low capacity,Test normal,47.4,-80.4,93.3,,VRLA12v_LeadAcid
14392,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,30,2025-12-04T19:00:03,2025-12-04T20:08:11,Scheduled test,Low capacity,Test normal,47.6,-81.4,92.4,,VRLA12v_LeadAcid
14393,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,31,2025-12-01T19:00:03,2025-12-01T20:13:31,Scheduled test,Low capacity,Test normal,47.4,-78.8,96.4,,VRLA12v_LeadAcid
14394,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,32,2025-11-28T19:00:03,2025-11-28T20:11:12,Scheduled test,Low capacity,Test normal,47.4,-82.3,97.5,,VRLA12v_LeadAcid
14395,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,33,2025-11-25T19:00:02,2025-11-25T20:19:57,Scheduled test,Low capacity,Test normal,47.4,-79.1,105.2,,VRLA12v_LeadAcid
14396,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,34,2025-11-22T19:00:03,2025-11-22T20:27:43,Scheduled test,Low capacity,Test normal,47.6,-74.8,109.2,,VRLA12v_LeadAcid
14397,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,35,2025-11-19T19:00:03,2025-11-19T20:33:06,Scheduled test,Low capacity,Test normal,47.0,-74.4,115.4,,VRLA12v_LeadAcid
14398,10.63.74.163,BZD._14hor_haldvartUSUT_ULN,36,2025-11-16T19:00:02,2025-11-16T20:29:43,Scheduled test,Low capacity,Test normal,47.1,-77.6,116.0,,VRLA12v_LeadAcid
