id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
199449,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,39,2026-03-09T19:00:03,2026-03-09T19:46:03,Scheduled test,Low voltage,Battery alm,45.7,-18.1,13.9,27.0,VRLA12v_LeadAcid
143155,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,38,2026-03-06T19:00:03,2026-03-06T19:49:43,Scheduled test,Low voltage,Battery alm,45.6,-17.9,14.8,26.0,VRLA12v_LeadAcid
15973,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,37,2026-03-03T19:00:01,2026-03-03T19:50:58,Scheduled test,Low voltage,Battery alm,45.7,-18.3,15.6,25.0,VRLA12v_LeadAcid
15937,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,1,2026-02-28T19:00:01,2026-02-28T19:54:19,Scheduled test,Low voltage,Battery alm,45.9,-17.6,15.9,26.0,VRLA12v_LeadAcid
15938,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,2,2026-02-25T19:00:03,2026-02-25T19:55:40,Scheduled test,Low voltage,Battery alm,45.4,-18.1,16.8,27.0,VRLA12v_LeadAcid
15939,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,3,2026-02-22T19:00:02,2026-02-22T20:01:34,Scheduled test,Low voltage,Battery alm,45.8,-17.1,17.5,25.0,VRLA12v_LeadAcid
15940,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,4,2026-02-19T19:00:03,2026-02-19T20:04:59,Scheduled test,Low voltage,Battery alm,45.9,-17.0,18.4,27.0,VRLA12v_LeadAcid
15941,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,5,2026-02-16T19:00:02,2026-02-16T20:05:18,Scheduled test,Low voltage,Battery alm,45.9,-17.7,19.2,26.0,VRLA12v_LeadAcid
15942,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,6,2026-02-13T19:00:02,2026-02-13T20:09:39,Scheduled test,Low voltage,Battery alm,45.8,-17.9,20.7,27.0,VRLA12v_LeadAcid
15943,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,7,2026-02-10T19:00:02,2026-02-10T20:12:29,Scheduled test,Low voltage,Battery alm,45.9,-18.1,21.8,27.0,VRLA12v_LeadAcid
15944,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,8,2026-02-07T19:00:03,2026-02-07T20:20:47,Scheduled test,Low voltage,Battery alm,45.9,-17.2,23.2,26.0,VRLA12v_LeadAcid
15945,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,9,2026-02-04T19:00:02,2026-02-04T20:14:17,Scheduled test,Low capacity,Test normal,47.0,-18.1,22.4,26.0,VRLA12v_LeadAcid
15946,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,10,2026-02-01T19:00:02,2026-02-01T20:23:20,Scheduled test,Low capacity,Test normal,47.0,-17.2,23.9,26.0,VRLA12v_LeadAcid
15947,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,11,2026-01-29T19:00:02,2026-01-29T20:33:46,Scheduled test,Low capacity,Test normal,46.9,-17.7,27.7,26.0,VRLA12v_LeadAcid
15948,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,12,2026-01-24T19:00:02,2026-01-24T20:47:33,Scheduled test,Low capacity,Test normal,47.3,-15.0,26.9,26.0,VRLA12v_LeadAcid
15949,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,13,2026-01-20T19:00:02,2026-01-20T20:04:44,Scheduled test,Low capacity,Test normal,46.9,-17.8,19.1,23.0,VRLA12v_LeadAcid
15950,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,14,2026-01-17T19:00:02,2026-01-17T20:06:46,Scheduled test,Low capacity,Test normal,47.1,-17.5,19.5,24.0,VRLA12v_LeadAcid
15951,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,15,2026-01-14T19:00:02,2026-01-14T20:08:35,Scheduled test,Low capacity,Test normal,47.1,-17.8,20.3,26.0,VRLA12v_LeadAcid
15952,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,16,2026-01-11T19:00:03,2026-01-11T20:12:42,Scheduled test,Low capacity,Test normal,47.0,-17.3,21.0,25.0,VRLA12v_LeadAcid
15953,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,17,2026-01-08T19:00:02,2026-01-08T20:13:37,Scheduled test,Low capacity,Test normal,47.0,-17.9,21.9,26.0,VRLA12v_LeadAcid
15954,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,18,2026-01-05T19:00:01,2026-01-05T20:15:58,Scheduled test,Low capacity,Test normal,47.1,-17.6,22.3,26.0,VRLA12v_LeadAcid
15955,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,19,2026-01-02T19:00:02,2026-01-02T20:21:53,Scheduled test,Low capacity,Test normal,47.0,-17.3,23.5,25.0,VRLA12v_LeadAcid
15956,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,20,2025-12-30T19:00:03,2025-12-30T20:19:31,Scheduled test,Low capacity,Test normal,47.0,-18.1,23.9,25.0,VRLA12v_LeadAcid
15957,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,21,2025-12-27T19:00:01,2025-12-27T20:23:37,Scheduled test,Low capacity,Test normal,47.1,-17.3,24.1,25.0,VRLA12v_LeadAcid
15958,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,22,2025-12-24T19:00:02,2025-12-24T20:17:15,Scheduled test,Low capacity,Test normal,46.9,-18.5,23.8,25.0,VRLA12v_LeadAcid
15959,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,23,2025-12-21T19:00:02,2025-12-21T20:22:03,Scheduled test,Low capacity,Test normal,47.0,-17.6,24.1,23.0,VRLA12v_LeadAcid
15960,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,24,2025-12-18T19:00:01,2025-12-18T20:22:21,Scheduled test,Low capacity,Test normal,47.1,-18.5,25.4,26.0,VRLA12v_LeadAcid
15961,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,25,2025-12-15T19:00:02,2025-12-15T20:23:31,Scheduled test,Low capacity,Test normal,47.3,-18.3,25.4,24.0,VRLA12v_LeadAcid
15962,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,26,2025-12-12T19:00:03,2025-12-12T20:27:08,Scheduled test,Low capacity,Test normal,47.0,-18.3,26.6,25.0,VRLA12v_LeadAcid
15963,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,27,2025-12-09T19:00:03,2025-12-09T20:25:18,Scheduled test,Low capacity,Test normal,47.1,-18.9,26.8,25.0,VRLA12v_LeadAcid
15964,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,28,2025-12-06T19:00:02,2025-12-06T20:37:39,Scheduled test,Low capacity,Test normal,46.8,-17.6,28.7,25.0,VRLA12v_LeadAcid
15965,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,29,2025-12-03T19:00:02,2025-12-03T20:30:37,Scheduled test,Low capacity,Test normal,47.0,-18.6,28.1,24.0,VRLA12v_LeadAcid
15966,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,30,2025-11-30T19:00:02,2025-11-30T20:40:49,Scheduled test,Low capacity,Test normal,46.9,-17.4,29.2,25.0,VRLA12v_LeadAcid
15967,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,31,2025-11-27T19:00:02,2025-11-27T20:32:00,Scheduled test,Low capacity,Test normal,47.0,-18.8,28.8,25.0,VRLA12v_LeadAcid
15968,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,32,2025-11-24T19:00:02,2025-11-24T20:33:05,Scheduled test,Low capacity,Test normal,46.7,-18.9,29.4,25.0,VRLA12v_LeadAcid
15969,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,33,2025-11-21T19:00:02,2025-11-21T20:44:00,Scheduled test,Low capacity,Test normal,47.0,-17.5,30.3,26.0,VRLA12v_LeadAcid
15970,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,34,2025-11-18T19:00:03,2025-11-18T20:32:38,Scheduled test,Low capacity,Test normal,47.1,-18.9,29.1,25.0,VRLA12v_LeadAcid
15971,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,35,2025-11-15T19:00:02,2025-11-15T20:40:02,Scheduled test,Low capacity,Test normal,47.1,-17.9,29.8,24.0,VRLA12v_LeadAcid
15972,10.63.86.227,SBD._1hor_ParkPalaceIndoor_TPD_R1_ULN,36,2025-11-12T19:00:02,2025-11-12T20:41:10,Scheduled test,Low capacity,Test normal,46.9,-18.7,31.5,26.0,VRLA12v_LeadAcid
