id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
200646,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,39,2026-03-09T19:00:03,2026-03-09T19:23:40,Scheduled test,Low voltage,Battery alm,45.8,-48.6,19.1,19.0,VRLA12v_LeadAcid
144328,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,38,2026-03-06T19:00:02,2026-03-06T19:22:50,Scheduled test,Low voltage,Battery alm,45.2,-49.1,18.6,16.0,VRLA12v_LeadAcid
17122,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,37,2026-03-03T19:00:02,2026-03-03T19:22:29,Scheduled test,Low voltage,Battery alm,45.8,-50.6,18.9,16.0,VRLA12v_LeadAcid
17086,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,1,2026-02-28T19:00:02,2026-02-28T19:22:03,Scheduled test,Low voltage,Battery alm,45.6,-49.4,18.1,14.0,VRLA12v_LeadAcid
17087,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,2,2026-02-25T19:00:02,2026-02-25T19:22:30,Scheduled test,Low voltage,Battery alm,45.4,-48.4,18.1,15.0,VRLA12v_LeadAcid
17088,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,3,2026-02-22T19:00:02,2026-02-22T19:24:25,Scheduled test,Low voltage,Battery alm,45.4,-44.2,18.0,14.0,VRLA12v_LeadAcid
17089,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,4,2026-02-19T19:00:03,2026-02-19T19:25:48,Scheduled test,Low voltage,Battery alm,45.2,-42.6,18.3,16.0,VRLA12v_LeadAcid
17090,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,5,2026-02-16T19:00:03,2026-02-16T19:24:52,Scheduled test,Low voltage,Battery alm,45.4,-46.7,19.3,16.0,VRLA12v_LeadAcid
17091,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,6,2026-02-13T19:00:02,2026-02-13T19:24:14,Scheduled test,Low voltage,Battery alm,45.3,-51.2,20.7,17.0,VRLA12v_LeadAcid
17092,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,7,2026-02-10T19:00:02,2026-02-10T19:27:47,Scheduled test,Low voltage,Battery alm,45.8,-46.2,21.3,15.0,VRLA12v_LeadAcid
17093,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,8,2026-02-07T19:00:03,2026-02-07T19:29:42,Scheduled test,Low voltage,Battery alm,45.5,-47.0,23.2,15.0,VRLA12v_LeadAcid
17094,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,9,2026-02-04T19:00:02,2026-02-04T19:32:32,Scheduled test,Low voltage,Battery alm,45.5,-46.4,25.2,16.0,VRLA12v_LeadAcid
17095,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,10,2026-02-01T19:00:03,2026-02-01T19:34:10,Scheduled test,Low voltage,Battery alm,45.3,-45.3,25.8,15.0,VRLA12v_LeadAcid
17096,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,11,2026-01-29T19:00:02,2026-01-29T19:36:09,Scheduled test,Low capacity,Test normal,45.9,-45.5,27.4,15.0,VRLA12v_LeadAcid
17097,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,12,2026-01-26T19:00:03,2026-01-26T19:29:50,Scheduled test,Low voltage,Battery alm,45.6,-46.8,23.2,14.0,VRLA12v_LeadAcid
17098,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,13,2026-01-23T19:00:01,2026-01-23T19:30:19,Scheduled test,Low capacity,Test normal,45.5,-47.5,24.0,15.0,VRLA12v_LeadAcid
17099,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,14,2026-01-19T19:00:02,2026-01-19T19:24:06,Scheduled test,Low voltage,Battery alm,45.9,-44.4,17.8,14.0,VRLA12v_LeadAcid
17100,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,15,2026-01-16T19:00:03,2026-01-16T19:22:49,Scheduled test,Low voltage,Battery alm,45.6,-46.2,17.5,14.0,VRLA12v_LeadAcid
17101,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,16,2026-01-13T19:00:02,2026-01-13T19:23:57,Scheduled test,Low voltage,Battery alm,45.8,-45.0,17.9,15.0,VRLA12v_LeadAcid
17102,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,17,2026-01-10T19:00:03,2026-01-10T19:23:40,Scheduled test,Low voltage,Battery alm,45.9,-45.2,17.8,15.0,VRLA12v_LeadAcid
17103,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,18,2026-01-07T19:00:03,2026-01-07T19:23:07,Scheduled test,Low voltage,Battery alm,45.7,-46.0,17.6,15.0,VRLA12v_LeadAcid
17104,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,19,2026-01-04T19:00:02,2026-01-04T19:23:17,Scheduled test,Low voltage,Battery alm,45.6,-46.1,17.8,14.0,VRLA12v_LeadAcid
17105,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,20,2026-01-01T19:00:03,2026-01-01T19:25:20,Scheduled test,Low voltage,Battery alm,45.9,-42.1,17.7,12.0,VRLA12v_LeadAcid
17106,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,21,2025-12-29T19:00:03,2025-12-29T19:22:16,Scheduled test,Low voltage,Battery alm,45.9,-48.0,17.7,15.0,VRLA12v_LeadAcid
17107,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,22,2025-12-26T19:00:03,2025-12-26T19:23:29,Scheduled test,Low voltage,Battery alm,45.9,-45.0,17.6,15.0,VRLA12v_LeadAcid
17108,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,23,2025-12-23T19:00:02,2025-12-23T19:22:12,Scheduled test,Low voltage,Battery alm,45.7,-48.4,17.9,16.0,VRLA12v_LeadAcid
17109,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,24,2025-12-20T19:00:02,2025-12-20T19:23:39,Scheduled test,Low voltage,Battery alm,45.2,-45.5,17.9,16.0,VRLA12v_LeadAcid
17110,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,25,2025-12-17T19:00:03,2025-12-17T19:21:39,Scheduled test,Low voltage,Battery alm,45.6,-49.2,17.7,16.0,VRLA12v_LeadAcid
17111,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,26,2025-12-14T19:00:03,2025-12-14T19:23:00,Scheduled test,Low voltage,Battery alm,45.2,-46.4,17.7,13.0,VRLA12v_LeadAcid
17112,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,27,2025-12-11T19:00:02,2025-12-11T19:21:46,Scheduled test,Low voltage,Battery alm,45.7,-48.0,17.4,14.0,VRLA12v_LeadAcid
17113,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,28,2025-12-08T19:00:03,2025-12-08T19:20:52,Scheduled test,Low voltage,Battery alm,45.5,-50.9,17.7,16.0,VRLA12v_LeadAcid
17114,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,29,2025-12-05T19:00:03,2025-12-05T19:21:32,Scheduled test,Low voltage,Battery alm,45.3,-48.8,17.5,14.0,VRLA12v_LeadAcid
17115,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,30,2025-12-02T19:00:03,2025-12-02T19:23:57,Scheduled test,Low voltage,Battery alm,45.7,-44.6,17.7,14.0,VRLA12v_LeadAcid
17116,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,31,2025-11-29T19:00:01,2025-11-29T19:22:32,Scheduled test,Low voltage,Battery alm,45.8,-47.1,17.7,17.0,VRLA12v_LeadAcid
17117,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,32,2025-11-26T19:00:03,2025-11-26T19:24:00,Scheduled test,Low voltage,Battery alm,45.7,-44.9,17.9,17.0,VRLA12v_LeadAcid
17118,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,33,2025-11-23T19:00:02,2025-11-23T19:21:11,Scheduled test,Low voltage,Battery alm,45.9,-49.8,17.5,17.0,VRLA12v_LeadAcid
17119,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,34,2025-11-20T19:00:02,2025-11-20T19:22:13,Scheduled test,Low voltage,Battery alm,45.4,-47.1,17.4,19.0,VRLA12v_LeadAcid
17120,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,35,2025-11-17T19:00:02,2025-11-17T19:22:03,Scheduled test,Low voltage,Battery alm,45.4,-48.0,17.6,20.0,VRLA12v_LeadAcid
17121,10.63.94.98,HUD._2hor_19UilchilgeeniiTuv_SMP22_ULN,36,2025-11-14T19:00:02,2025-11-14T19:21:58,Scheduled test,Low voltage,Battery alm,45.7,-47.1,17.2,20.0,VRLA12v_LeadAcid
