id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
17305,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,1,2025-11-06T19:00:01,2025-11-06T22:00:09,Scheduled test,Exceeded time limit,Test normal,47.9,-58.9,176.7,23.0,ESMU_Lithium
17306,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,2,2025-11-03T19:00:01,2025-11-03T22:00:08,Scheduled test,Exceeded time limit,Test normal,47.8,-60.6,181.8,23.0,ESMU_Lithium
17307,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,3,2025-10-31T19:00:00,2025-10-31T22:00:07,Scheduled test,Exceeded time limit,Test normal,47.9,-58.9,176.8,23.0,ESMU_Lithium
17308,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,4,2025-10-28T19:00:01,2025-10-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,47.9,-56.2,168.7,22.0,ESMU_Lithium
17309,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,5,2025-10-15T19:00:00,2025-10-15T22:00:06,Scheduled test,Exceeded time limit,Test normal,47.8,-57.9,173.7,21.0,ESMU_Lithium
17310,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,6,2025-10-12T19:00:00,2025-10-12T22:00:07,Scheduled test,Exceeded time limit,Test normal,47.9,-58.4,175.1,23.0,ESMU_Lithium
17311,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,7,2025-10-09T19:00:01,2025-10-09T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.2,-58.3,174.9,27.0,ESMU_Lithium
17312,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,8,2025-10-06T19:00:01,2025-10-06T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.0,-59.1,177.4,24.0,ESMU_Lithium
17313,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,9,2025-10-03T19:00:01,2025-10-03T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.3,-58.6,175.7,28.0,ESMU_Lithium
17314,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,10,2025-09-30T19:00:01,2025-09-30T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.4,-57.6,172.8,30.0,ESMU_Lithium
17315,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,11,2025-09-27T19:00:00,2025-09-27T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-57.5,172.6,31.0,ESMU_Lithium
17316,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,12,2025-09-24T19:00:01,2025-09-24T20:23:25,Scheduled test,Fault alarm,Abnormal end,48.9,-59.0,81.9,28.0,ESMU_Lithium
17317,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,13,2025-09-21T19:00:00,2025-09-21T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.4,-57.8,173.5,32.0,ESMU_Lithium
17318,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,14,2025-09-18T19:00:00,2025-09-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-56.5,169.6,30.0,ESMU_Lithium
17319,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,15,2025-09-15T19:00:01,2025-09-15T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.3,-57.6,172.8,27.0,ESMU_Lithium
17320,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,16,2025-09-12T19:00:01,2025-09-12T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.3,-60.7,182.0,30.0,ESMU_Lithium
17321,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,17,2025-09-09T19:00:00,2025-09-09T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-57.1,171.2,30.0,ESMU_Lithium
17322,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,18,2025-09-06T19:00:01,2025-09-06T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.4,-53.5,160.4,29.0,ESMU_Lithium
17323,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,19,2025-09-03T19:00:00,2025-09-03T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-55.3,165.8,31.0,ESMU_Lithium
17324,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,20,2025-08-31T19:00:00,2025-08-31T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-55.5,166.5,32.0,ESMU_Lithium
17325,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,21,2025-08-28T19:00:00,2025-08-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-59.3,177.8,33.0,ESMU_Lithium
17326,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,22,2025-08-25T19:00:00,2025-08-25T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-57.0,171.1,34.0,ESMU_Lithium
17327,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,23,2025-08-22T19:00:01,2025-08-22T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-53.4,160.3,31.0,ESMU_Lithium
17328,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,24,2025-08-19T19:00:00,2025-08-19T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-56.4,169.1,34.0,ESMU_Lithium
17329,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,25,2025-08-16T19:00:00,2025-08-16T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-54.6,163.8,34.0,ESMU_Lithium
17330,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,26,2025-08-13T19:00:01,2025-08-13T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-55.0,164.9,32.0,ESMU_Lithium
17331,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,27,2025-08-10T19:00:00,2025-08-10T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.5,-56.6,169.7,32.0,ESMU_Lithium
17332,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,28,2025-08-07T19:00:00,2025-08-07T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-56.5,169.5,33.0,ESMU_Lithium
17333,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,29,2025-08-04T19:00:00,2025-08-04T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-53.3,159.9,32.0,ESMU_Lithium
17334,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,30,2025-08-01T19:00:01,2025-08-01T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-56.7,170.2,33.0,ESMU_Lithium
17335,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,31,2025-07-29T19:00:01,2025-07-29T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-55.4,166.1,33.0,ESMU_Lithium
17336,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,32,2025-07-26T19:00:00,2025-07-26T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-54.4,163.3,34.0,ESMU_Lithium
17337,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,33,2025-07-23T19:00:00,2025-07-23T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-54.8,164.5,34.0,ESMU_Lithium
17338,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,34,2025-07-20T19:00:00,2025-07-20T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-55.5,166.4,35.0,ESMU_Lithium
17339,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,35,2025-07-17T19:00:00,2025-07-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-50.7,152.1,35.0,ESMU_Lithium
17340,10.63.96.98,BZD._13hor_Skytown2_MP23_ULN,36,2025-07-14T19:00:00,2025-07-14T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.8,-48.9,146.8,33.0,ESMU_Lithium
