id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
182238,10.63.99.162,BGD._19hor_57bair_MP23_ULN,38,2026-03-08T19:00:00,2026-03-08T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.5,-47.8,143.4,22.0,ESMU_Lithium
126384,10.63.99.162,BGD._19hor_57bair_MP23_ULN,37,2026-03-05T19:00:01,2026-03-05T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.4,-46.2,138.6,18.0,ESMU_Lithium
17593,10.63.99.162,BGD._19hor_57bair_MP23_ULN,1,2026-03-02T19:00:01,2026-03-02T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.0,-45.7,137.0,11.0,ESMU_Lithium
17594,10.63.99.162,BGD._19hor_57bair_MP23_ULN,2,2026-02-27T19:00:00,2026-02-27T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.3,-43.9,131.8,14.0,ESMU_Lithium
17595,10.63.99.162,BGD._19hor_57bair_MP23_ULN,3,2026-02-23T19:00:00,2026-02-23T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-47.0,141.0,14.0,ESMU_Lithium
17596,10.63.99.162,BGD._19hor_57bair_MP23_ULN,4,2026-02-19T19:00:01,2026-02-19T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-38.7,116.2,22.0,ESMU_Lithium
17597,10.63.99.162,BGD._19hor_57bair_MP23_ULN,5,2026-02-16T19:00:00,2026-02-16T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-40.7,122.2,17.0,ESMU_Lithium
17598,10.63.99.162,BGD._19hor_57bair_MP23_ULN,6,2026-02-13T19:00:01,2026-02-13T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.4,-45.2,135.5,18.0,ESMU_Lithium
17599,10.63.99.162,BGD._19hor_57bair_MP23_ULN,7,2026-02-10T19:00:00,2026-02-10T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.4,-46.5,139.6,19.0,ESMU_Lithium
17600,10.63.99.162,BGD._19hor_57bair_MP23_ULN,8,2026-02-07T19:00:01,2026-02-07T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.2,-46.8,140.4,16.0,ESMU_Lithium
17601,10.63.99.162,BGD._19hor_57bair_MP23_ULN,9,2026-02-04T19:00:01,2026-02-04T22:00:08,Scheduled test,Exceeded time limit,Test normal,47.9,-44.4,133.2,10.0,ESMU_Lithium
17602,10.63.99.162,BGD._19hor_57bair_MP23_ULN,10,2026-02-01T19:00:00,2026-02-01T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-47.5,142.5,17.0,ESMU_Lithium
17603,10.63.99.162,BGD._19hor_57bair_MP23_ULN,11,2026-01-29T19:00:00,2026-01-29T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-45.6,136.8,14.0,ESMU_Lithium
17604,10.63.99.162,BGD._19hor_57bair_MP23_ULN,12,2026-01-21T19:00:00,2026-01-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.1,-44.2,132.5,12.0,ESMU_Lithium
17605,10.63.99.162,BGD._19hor_57bair_MP23_ULN,13,2026-01-14T19:00:00,2026-01-14T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-43.0,129.0,14.0,ESMU_Lithium
17606,10.63.99.162,BGD._19hor_57bair_MP23_ULN,14,2026-01-11T19:00:00,2026-01-11T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-44.0,131.9,16.0,ESMU_Lithium
17607,10.63.99.162,BGD._19hor_57bair_MP23_ULN,15,2026-01-07T19:00:01,2026-01-07T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-44.8,134.3,16.0,ESMU_Lithium
17608,10.63.99.162,BGD._19hor_57bair_MP23_ULN,16,2026-01-04T19:00:00,2026-01-04T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-44.4,133.2,15.0,ESMU_Lithium
17609,10.63.99.162,BGD._19hor_57bair_MP23_ULN,17,2026-01-01T19:00:01,2026-01-01T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-42.1,126.4,14.0,ESMU_Lithium
17610,10.63.99.162,BGD._19hor_57bair_MP23_ULN,18,2025-12-26T19:00:01,2025-12-26T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.2,-45.6,136.9,15.0,ESMU_Lithium
17611,10.63.99.162,BGD._19hor_57bair_MP23_ULN,19,2025-12-21T19:00:00,2025-12-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.1,-42.4,127.2,13.0,ESMU_Lithium
17612,10.63.99.162,BGD._19hor_57bair_MP23_ULN,20,2025-12-17T19:00:00,2025-12-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-44.7,134.0,18.0,ESMU_Lithium
17613,10.63.99.162,BGD._19hor_57bair_MP23_ULN,21,2025-12-14T19:00:00,2025-12-14T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-44.8,134.5,15.0,ESMU_Lithium
17614,10.63.99.162,BGD._19hor_57bair_MP23_ULN,22,2025-12-10T19:00:00,2025-12-10T22:00:07,Scheduled test,Exceeded time limit,Test normal,47.8,-46.1,138.4,11.0,ESMU_Lithium
17615,10.63.99.162,BGD._19hor_57bair_MP23_ULN,23,2025-12-07T19:00:00,2025-12-07T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.1,-45.4,136.2,14.0,ESMU_Lithium
17616,10.63.99.162,BGD._19hor_57bair_MP23_ULN,24,2025-12-04T19:00:01,2025-12-04T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.1,-50.7,152.2,16.0,ESMU_Lithium
17617,10.63.99.162,BGD._19hor_57bair_MP23_ULN,25,2025-11-27T19:00:01,2025-11-27T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.3,-44.9,134.6,17.0,ESMU_Lithium
17618,10.63.99.162,BGD._19hor_57bair_MP23_ULN,26,2025-11-24T19:00:01,2025-11-24T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-47.0,141.0,16.0,ESMU_Lithium
17619,10.63.99.162,BGD._19hor_57bair_MP23_ULN,27,2025-11-21T19:00:01,2025-11-21T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-41.2,123.7,20.0,ESMU_Lithium
17620,10.63.99.162,BGD._19hor_57bair_MP23_ULN,28,2025-11-18T19:00:00,2025-11-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-46.7,140.2,19.0,ESMU_Lithium
17621,10.63.99.162,BGD._19hor_57bair_MP23_ULN,29,2025-11-15T19:00:01,2025-11-15T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.0,-47.1,141.2,14.0,ESMU_Lithium
17622,10.63.99.162,BGD._19hor_57bair_MP23_ULN,30,2025-11-12T19:00:00,2025-11-12T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-46.1,138.3,21.0,ESMU_Lithium
17623,10.63.99.162,BGD._19hor_57bair_MP23_ULN,31,2025-11-09T19:00:00,2025-11-09T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-47.2,141.5,20.0,ESMU_Lithium
17624,10.63.99.162,BGD._19hor_57bair_MP23_ULN,32,2025-11-06T19:00:01,2025-11-06T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.5,-48.1,144.3,23.0,ESMU_Lithium
17625,10.63.99.162,BGD._19hor_57bair_MP23_ULN,33,2025-11-03T19:00:00,2025-11-03T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-45.8,137.4,23.0,ESMU_Lithium
17626,10.63.99.162,BGD._19hor_57bair_MP23_ULN,34,2025-10-31T19:00:01,2025-10-31T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-45.6,136.7,23.0,ESMU_Lithium
17627,10.63.99.162,BGD._19hor_57bair_MP23_ULN,35,2025-10-28T19:00:00,2025-10-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-42.6,127.9,23.0,ESMU_Lithium
17628,10.63.99.162,BGD._19hor_57bair_MP23_ULN,36,2025-10-25T19:00:01,2025-10-25T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-44.4,133.3,20.0,ESMU_Lithium
