id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
7724,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,442,2026-02-24 23:00:01,2026-02-24 23:53:37,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.3,53.3,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7725,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,441,2026-02-22 23:00:01,2026-02-22 23:55:46,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,52.8,52.7,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7726,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,440,2026-02-20 23:00:01,2026-02-20 23:58:29,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.6,53.5,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7727,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,439,2026-02-18 23:00:01,2026-02-18 23:59:31,59,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.2,53.1,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7728,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,438,2026-02-16 23:00:01,2026-02-16 23:55:34,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.3,53.2,0.0,0.0,48.0,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7729,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,437,2026-02-14 23:00:01,2026-02-14 23:52:00,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.6,53.5,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7730,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,436,2026-02-12 23:00:01,2026-02-12 23:52:14,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.0,52.9,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7731,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,435,2026-02-10 23:00:01,2026-02-10 23:52:27,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,52.7,52.6,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7732,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,434,2026-02-08 23:00:01,2026-02-08 23:51:22,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,52.8,52.8,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7733,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,433,2026-02-06 23:00:01,2026-02-06 23:52:03,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.7,53.6,0.0,0.0,47.4,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7734,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,432,2026-02-04 23:00:01,2026-02-04 23:51:49,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.5,53.5,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7735,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,431,2026-02-02 23:00:01,2026-02-02 23:53:27,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.6,53.5,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7736,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,430,2026-01-31 23:00:01,2026-01-31 23:50:09,50,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.6,53.6,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7737,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,429,2026-01-29 23:00:01,2026-01-29 23:56:46,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.5,53.4,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7738,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,428,2026-01-27 23:00:01,2026-01-27 23:51:46,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.5,53.5,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7739,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,427,2026-01-25 23:00:01,2026-01-25 23:52:16,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.3,53.2,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7740,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,426,2026-01-23 23:00:01,2026-01-23 23:54:14,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.6,53.5,0.0,0.0,47.7,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7741,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,425,2026-01-21 23:00:00,2026-01-21 23:52:02,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.8,53.7,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7742,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,424,2026-01-19 23:00:01,2026-01-19 23:53:17,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.9,52.9,0.0,0.0,48.1,48.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7743,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,423,2026-01-17 23:00:01,2026-01-17 23:53:21,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.2,53.2,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7744,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,422,2026-01-15 23:00:01,2026-01-15 23:53:11,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.9,52.9,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7745,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,421,2026-01-13 23:00:01,2026-01-13 23:54:32,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.4,53.4,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7746,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,420,2026-01-11 23:00:01,2026-01-11 23:51:28,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.0,52.9,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7747,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,419,2026-01-09 23:00:01,2026-01-09 23:52:39,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.9,52.9,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7748,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,418,2026-01-07 23:00:00,2026-01-07 23:54:21,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.1,53.0,0.0,0.0,47.6,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7749,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,417,2026-01-05 23:00:01,2026-01-05 23:50:50,50,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.5,53.5,0.0,0.0,47.6,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7750,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,416,2026-01-03 23:00:01,2026-01-03 23:50:28,50,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,67.0,0.0,0.0,53.7,53.6,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7751,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,415,2026-01-01 23:00:01,2026-01-01 23:52:09,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.5,53.4,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7752,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,414,2025-12-30 23:00:01,2025-12-30 23:52:37,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.1,53.1,0.0,0.0,48.0,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7753,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,413,2025-12-28 23:00:01,2025-12-28 23:51:15,51,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.4,53.3,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7754,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,412,2025-12-26 23:00:01,2025-12-26 23:56:28,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.1,53.1,0.0,0.0,48.3,48.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7755,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,411,2025-12-24 23:00:01,2025-12-24 23:57:09,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.1,53.1,0.0,0.0,48.1,48.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7756,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,410,2025-12-22 23:00:01,2025-12-22 23:56:14,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.4,53.2,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7757,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,409,2025-12-20 23:00:01,2025-12-20 23:55:27,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.0,53.0,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7758,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,408,2025-12-18 23:00:01,2025-12-18 23:52:11,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,53.5,53.5,0.0,0.0,48.1,48.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7759,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,407,2025-12-16 20:00:01,2025-12-16 21:00:10,60,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,48.1,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7760,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,406,2025-12-14 20:00:01,2025-12-14 20:57:01,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.3,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7761,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,405,2025-12-12 20:00:01,2025-12-12 20:57:46,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7762,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,404,2025-12-10 20:00:00,2025-12-10 20:56:26,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,48.1,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7763,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,403,2025-12-08 20:00:01,2025-12-08 20:58:33,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.3,52.3,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7764,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,402,2025-12-06 20:00:01,2025-12-06 20:59:03,59,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7765,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,401,2025-12-04 20:00:01,2025-12-04 20:54:18,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7766,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,400,2025-12-02 20:00:01,2025-12-02 20:58:42,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,66.0,0.0,0.0,53.5,53.4,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7767,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,399,2025-11-30 20:00:01,2025-11-30 20:58:56,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,48.2,48.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7768,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,398,2025-11-28 20:00:01,2025-11-28 20:56:30,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7769,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,397,2025-11-26 20:00:01,2025-11-26 20:56:25,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7770,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,396,2025-11-24 20:00:01,2025-11-24 20:57:44,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7771,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,395,2025-11-22 20:00:01,2025-11-22 20:56:05,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7772,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,394,2025-11-20 20:00:01,2025-11-20 20:58:17,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7773,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,393,2025-11-18 20:00:01,2025-11-18 20:54:56,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.5,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7774,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,392,2025-11-16 20:00:01,2025-11-16 20:54:50,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7775,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,391,2025-11-14 20:00:01,2025-11-14 20:54:04,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7776,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,390,2025-11-12 20:00:01,2025-11-12 20:54:43,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7777,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,389,2025-11-10 20:00:01,2025-11-10 20:54:45,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.7,53.7,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7778,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,388,2025-11-08 20:00:02,2025-11-08 20:53:41,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7779,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,387,2025-11-06 20:00:01,2025-11-06 20:56:39,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,48.0,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7780,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,386,2025-11-04 20:00:01,2025-11-04 20:57:00,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7781,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,385,2025-11-02 20:00:01,2025-11-02 20:57:51,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.2,53.2,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7782,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,384,2025-10-31 20:00:01,2025-10-31 20:59:06,59,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7783,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,383,2025-10-29 20:00:01,2025-10-29 20:58:42,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7784,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,382,2025-10-27 20:00:01,2025-10-27 20:57:49,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7785,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,381,2025-10-25 20:00:01,2025-10-25 20:59:52,59,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,48.0,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7786,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,380,2025-10-23 20:00:01,2025-10-23 20:58:14,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7787,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,379,2025-10-21 20:00:01,2025-10-21 20:58:13,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7788,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,378,2025-10-19 20:00:01,2025-10-19 20:55:34,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.3,52.2,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7789,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,377,2025-10-17 20:00:01,2025-10-17 20:57:22,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7790,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,376,2025-10-15 20:00:01,2025-10-15 20:55:36,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7791,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,375,2025-10-13 20:00:01,2025-10-13 20:58:23,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.9,52.8,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7792,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,374,2025-10-11 20:00:01,2025-10-11 20:57:39,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7793,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,373,2025-10-09 20:00:01,2025-10-09 20:59:06,59,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7794,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,372,2025-10-07 20:00:01,2025-10-07 20:58:35,58,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.3,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7795,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,371,2025-10-05 20:00:01,2025-10-05 20:55:46,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7796,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,370,2025-10-03 20:00:01,2025-10-03 20:57:54,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7797,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,369,2025-10-01 20:00:01,2025-10-01 20:56:51,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,48.0,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
7798,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,368,2025-09-29 20:00:01,2025-09-29 20:55:19,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.9,53.8,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7799,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,367,2025-09-27 20:00:01,2025-09-27 20:54:16,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,53.9,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
7800,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,366,2025-09-25 20:00:01,2025-09-25 20:56:55,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7801,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,365,2025-09-23 20:00:01,2025-09-23 20:56:17,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,47.9,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7802,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,364,2025-09-21 20:00:01,2025-09-21 20:55:38,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,54.0,53.9,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7803,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,363,2025-09-19 20:00:01,2025-09-19 20:53:43,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.5,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7804,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,362,2025-09-17 20:00:01,2025-09-17 20:54:04,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7805,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,361,2025-09-15 20:00:01,2025-09-15 20:54:44,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7806,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,360,2025-09-13 20:00:01,2025-09-13 20:52:17,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7807,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,359,2025-09-11 20:00:00,2025-09-11 20:53:02,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7808,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,358,2025-09-09 20:00:01,2025-09-09 20:52:35,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.3,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7809,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,357,2025-09-07 20:00:00,2025-09-07 20:52:34,52,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7810,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,356,2025-09-05 20:00:01,2025-09-05 20:53:07,53,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7811,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,355,2025-09-03 20:00:01,2025-09-03 20:56:41,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.9,53.8,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7812,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,354,2025-09-01 20:00:01,2025-09-01 20:54:32,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.8,53.8,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7813,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,353,2025-08-30 20:00:01,2025-08-30 20:55:43,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7814,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,352,2025-08-28 20:00:01,2025-08-28 20:55:41,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.8,53.8,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7815,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,351,2025-08-26 20:00:01,2025-08-26 20:56:19,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7816,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,350,2025-08-24 20:00:01,2025-08-24 20:50:36,50,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.8,53.8,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7817,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,349,2025-08-22 20:00:00,2025-08-22 20:56:05,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7818,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,348,2025-08-20 22:27:34,2025-08-20 23:22:02,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,55.0,55.0,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7819,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,347,2025-08-18 20:00:00,2025-08-18 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.5,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7820,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,346,2025-08-16 20:00:01,2025-08-16 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.4,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7821,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,345,2025-08-14 20:00:01,2025-08-14 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.9,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7822,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,344,2025-08-12 20:00:01,2025-08-12 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.4,0.0,0.0,46.1,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7823,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,343,2025-08-10 20:00:01,2025-08-10 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.9,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7824,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,342,2025-08-08 20:00:01,2025-08-08 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.5,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7825,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,341,2025-08-06 20:00:01,2025-08-06 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.1,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7826,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,340,2025-08-04 20:00:01,2025-08-04 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.9,53.9,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7827,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,339,2025-08-02 20:00:01,2025-08-02 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.4,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7828,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,338,2025-07-31 20:00:01,2025-07-31 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.0,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7829,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,337,2025-07-29 20:00:00,2025-07-29 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.8,53.7,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7830,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,336,2025-07-27 20:00:00,2025-07-27 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.8,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7831,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,335,2025-07-25 20:00:01,2025-07-25 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.8,53.7,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7832,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,334,2025-07-23 20:00:01,2025-07-23 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.4,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7833,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,333,2025-07-21 20:00:01,2025-07-21 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.7,53.6,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7834,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,332,2025-07-19 20:00:01,2025-07-19 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.5,0.0,0.0,46.0,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7835,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,331,2025-07-17 20:00:01,2025-07-17 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.2,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7836,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,330,2025-07-15 20:00:01,2025-07-15 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.7,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7837,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,329,2025-07-13 20:00:01,2025-07-13 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.2,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7838,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,328,2025-07-11 20:00:01,2025-07-11 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.2,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7839,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,327,2025-07-09 20:00:01,2025-07-09 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.4,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7840,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,326,2025-07-07 20:00:00,2025-07-07 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.5,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7841,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,325,2025-07-05 20:00:01,2025-07-05 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.5,0.0,0.0,46.0,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7842,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,324,2025-07-03 20:00:01,2025-07-03 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.4,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7843,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,323,2025-07-01 20:00:01,2025-07-01 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.5,0.0,0.0,46.1,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7844,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,322,2025-06-29 20:00:01,2025-06-29 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.6,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7845,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,321,2025-06-27 20:00:01,2025-06-27 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,52.9,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7846,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,320,2025-06-25 20:00:01,2025-06-25 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.0,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7847,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,319,2025-06-23 20:00:01,2025-06-23 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.3,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7848,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,318,2025-06-21 20:00:00,2025-06-21 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.1,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7849,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,317,2025-06-19 20:00:01,2025-06-19 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.5,0.0,0.0,46.0,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7850,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,316,2025-06-17 20:00:01,2025-06-17 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.7,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7851,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,315,2025-06-15 20:00:01,2025-06-15 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7852,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,314,2025-06-13 20:00:01,2025-06-13 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.3,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7853,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,313,2025-06-11 20:00:01,2025-06-11 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7854,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,312,2025-06-09 20:00:01,2025-06-09 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.9,53.8,0.0,0.0,46.0,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7855,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,311,2025-06-07 20:00:01,2025-06-07 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.9,0.0,0.0,46.1,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7856,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,310,2025-06-05 20:00:01,2025-06-05 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.6,53.5,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7857,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,309,2025-06-03 20:00:01,2025-06-03 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.9,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7858,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,308,2025-06-01 20:00:01,2025-06-01 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.4,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7859,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,307,2025-05-30 20:00:01,2025-05-30 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,54.1,54.0,0.0,0.0,46.0,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7860,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,306,2025-05-28 20:00:01,2025-05-28 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.9,53.8,0.0,0.0,46.1,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7861,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,305,2025-05-26 20:00:01,2025-05-26 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.9,53.8,0.0,0.0,46.0,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7862,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,304,2025-05-24 20:00:01,2025-05-24 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.8,53.8,0.0,0.0,46.0,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7863,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,303,2025-05-22 20:00:01,2025-05-22 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.2,52.1,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7864,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,302,2025-05-20 20:00:01,2025-05-20 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.0,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7865,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,301,2025-05-18 20:00:01,2025-05-18 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.7,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7866,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,300,2025-05-16 20:00:01,2025-05-16 20:00:07,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7867,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,299,2025-05-14 20:00:01,2025-05-14 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.3,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7868,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,298,2025-05-12 20:00:01,2025-05-12 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.8,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7869,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,297,2025-05-10 20:00:01,2025-05-10 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.0,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7870,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,296,2025-05-08 20:00:01,2025-05-08 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.7,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7871,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,295,2025-05-06 20:00:01,2025-05-06 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.4,0.0,0.0,46.1,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,
7872,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,294,2025-05-04 20:00:01,2025-05-04 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.1,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7873,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,293,2025-05-02 20:00:01,2025-05-02 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.4,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7874,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,292,2025-04-30 20:00:01,2025-04-30 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.7,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7875,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,291,2025-04-28 20:00:01,2025-04-28 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.6,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7876,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,290,2025-04-26 20:00:00,2025-04-26 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7877,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,289,2025-04-24 20:00:01,2025-04-24 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.2,52.2,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7878,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,288,2025-04-22 20:00:01,2025-04-22 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.7,53.7,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7879,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,287,2025-04-20 20:00:01,2025-04-20 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.0,52.0,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7880,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,286,2025-04-18 20:00:01,2025-04-18 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.4,0.0,0.0,46.2,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7881,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,285,2025-04-16 20:00:01,2025-04-16 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.3,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7882,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,284,2025-04-14 20:00:01,2025-04-14 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,51.8,51.8,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7883,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,283,2025-04-12 20:00:01,2025-04-12 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.4,52.3,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7884,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,282,2025-04-10 20:00:00,2025-04-10 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.7,53.7,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7885,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,281,2025-04-08 20:00:01,2025-04-08 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.6,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7886,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,280,2025-04-06 20:00:01,2025-04-06 20:00:12,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7887,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,279,2025-04-04 20:00:01,2025-04-04 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.3,53.5,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7888,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,278,2025-04-02 20:00:01,2025-04-02 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.7,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7889,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,277,2025-03-31 20:00:01,2025-03-31 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7890,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,276,2025-03-29 20:00:01,2025-03-29 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.7,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7891,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,275,2025-03-27 20:00:01,2025-03-27 20:00:13,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.0,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7892,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,274,2025-03-25 20:00:01,2025-03-25 20:00:13,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7893,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,273,2025-03-23 20:00:01,2025-03-23 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.0,52.0,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7894,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,272,2025-03-21 20:00:01,2025-03-21 20:00:12,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.3,52.3,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7895,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,271,2025-03-19 20:00:01,2025-03-19 20:00:13,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.6,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7896,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,270,2025-03-17 20:00:01,2025-03-17 20:00:14,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7897,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,269,2025-03-15 20:00:01,2025-03-15 20:00:15,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7898,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,268,2025-03-13 20:00:01,2025-03-13 20:00:12,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.1,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7899,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,267,2025-03-11 20:00:01,2025-03-11 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7900,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,266,2025-03-09 20:00:01,2025-03-09 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.3,52.3,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7901,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,265,2025-03-07 20:00:01,2025-03-07 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.4,52.4,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7902,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,264,2025-03-05 20:00:01,2025-03-05 20:00:12,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,52.9,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7903,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,263,2025-03-03 20:00:01,2025-03-03 20:00:13,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,51.9,51.9,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7904,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,262,2025-03-01 20:00:01,2025-03-01 20:00:19,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.1,53.1,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7905,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,261,2025-02-27 20:00:01,2025-02-27 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.3,52.2,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7906,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,260,2025-02-25 20:00:01,2025-02-25 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7907,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,259,2025-02-23 20:00:01,2025-02-23 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7908,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,258,2025-02-21 20:00:01,2025-02-21 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.5,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7909,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,257,2025-02-19 20:00:00,2025-02-19 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.2,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7910,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,256,2025-02-17 20:00:01,2025-02-17 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7911,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,255,2025-02-15 20:00:01,2025-02-15 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.4,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7912,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,254,2025-02-13 20:00:01,2025-02-13 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,51.8,51.8,0.0,0.0,46.1,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,
7913,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,253,2025-02-11 20:00:01,2025-02-11 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.8,52.7,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7914,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,252,2025-02-09 20:00:01,2025-02-09 20:00:09,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.9,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7915,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,251,2025-02-07 20:00:01,2025-02-07 20:00:08,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,52.9,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7916,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,250,2025-02-05 20:00:01,2025-02-05 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,52.9,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7917,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,249,2025-02-03 20:00:01,2025-02-03 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7918,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,248,2025-02-01 20:00:01,2025-02-01 20:00:10,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.6,0.0,0.0,46.2,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,
7919,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,247,2025-01-30 20:00:01,2025-01-30 20:00:11,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.0,53.0,0.0,0.0,46.1,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,
7920,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,246,2025-01-28 20:00:01,2025-01-28 20:00:16,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.6,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7921,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,245,2025-01-26 20:00:01,2025-01-26 20:04:04,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.2,52.2,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7922,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,244,2025-01-24 20:00:00,2025-01-24 20:04:16,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,53.3,53.2,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7923,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,243,2025-01-22 20:00:01,2025-01-22 20:04:09,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.8,52.7,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7924,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,242,2025-01-20 20:00:01,2025-01-20 20:04:45,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.8,0.0,0.0,,,,,,,,,LEAD_ACID,
7925,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,241,2025-01-18 20:00:01,2025-01-18 20:04:30,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,53.0,52.8,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7926,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,240,2025-01-16 20:00:00,2025-01-16 20:04:29,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7927,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,239,2025-01-14 20:00:01,2025-01-14 20:04:19,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.9,52.9,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7928,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,238,2025-01-12 20:00:01,2025-01-12 20:04:02,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.7,52.7,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7929,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,237,2025-01-10 20:00:01,2025-01-10 20:03:54,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.2,52.2,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7930,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,236,2025-01-08 20:00:01,2025-01-08 20:03:58,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.4,52.3,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7931,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,235,2025-01-06 20:00:01,2025-01-06 20:03:47,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,53.0,53.0,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7932,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,234,2025-01-04 20:00:01,2025-01-04 20:03:44,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7933,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,233,2025-01-02 20:00:01,2025-01-02 20:03:26,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.3,52.3,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7934,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,232,2024-12-31 20:00:01,2024-12-31 20:04:29,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,53.3,53.2,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7935,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,231,2024-12-29 20:00:01,2024-12-29 20:04:43,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.4,53.4,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7936,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,230,2024-12-27 20:00:01,2024-12-27 20:05:46,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,52.7,52.7,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7937,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,229,2024-12-25 20:00:01,2024-12-25 20:00:20,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.1,52.1,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7938,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,228,2024-12-23 20:00:01,2024-12-23 20:00:15,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.6,52.5,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7939,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,227,2024-12-21 20:00:01,2024-12-21 20:00:23,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.3,52.3,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7940,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,226,2024-12-19 20:00:01,2024-12-19 20:00:18,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.7,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7941,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,225,2024-12-17 20:00:01,2024-12-17 20:00:14,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.2,53.1,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7942,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,224,2024-12-15 20:00:01,2024-12-15 20:00:16,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.9,52.8,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7943,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,223,2024-12-13 20:00:01,2024-12-13 20:00:17,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.4,53.3,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7944,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,222,2024-12-11 20:00:01,2024-12-11 20:00:18,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.3,53.2,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7945,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,221,2024-12-09 20:00:01,2024-12-09 20:00:17,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.5,52.4,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7946,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,220,2024-12-07 20:00:01,2024-12-07 20:00:18,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.2,52.2,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
