id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp
7947,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,219,2024-12-05 20:00:01,2024-12-05 20:04:02,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,53.1,53.1,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7948,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,218,2024-12-03 20:00:01,2024-12-03 20:03:55,3,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.3,53.3,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7949,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,217,2024-12-01 20:00:01,2024-12-01 20:04:31,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,96.0,0.0,0.0,52.3,52.2,0.0,0.0,46.5,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7950,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,216,2024-11-29 20:00:01,2024-11-29 20:05:04,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.2,53.2,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7951,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,215,2024-11-27 20:00:01,2024-11-27 20:05:09,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,52.9,52.8,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7952,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,214,2024-11-25 20:00:01,2024-11-25 20:05:04,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.4,53.4,0.0,0.0,46.3,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7953,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,213,2024-11-23 20:00:01,2024-11-23 20:04:55,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,52.4,53.3,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7954,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,212,2024-11-21 20:00:01,2024-11-21 20:00:20,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,53.5,53.4,0.0,0.0,46.5,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7955,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,211,2024-11-19 20:00:01,2024-11-19 20:04:55,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.1,53.0,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7956,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,210,2024-11-17 20:00:01,2024-11-17 20:00:17,0,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,52.7,52.6,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7957,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,209,2024-11-15 20:00:01,2024-11-15 20:05:20,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.4,53.3,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7958,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,208,2024-11-13 20:00:01,2024-11-13 20:04:57,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.0,52.9,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7959,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,207,2024-11-11 20:00:01,2024-11-11 20:06:28,6,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,94.0,0.0,0.0,53.3,53.2,0.0,0.0,46.4,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7960,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,206,2024-11-09 20:00:01,2024-11-09 20:05:16,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,51.7,53.0,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7961,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,205,2024-11-07 20:00:01,2024-11-07 20:04:58,4,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,52.8,52.8,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7962,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,204,2024-11-05 20:00:01,2024-11-05 20:05:05,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.4,53.3,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7963,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,203,2024-11-03 20:00:01,2024-11-03 20:05:21,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,95.0,0.0,0.0,53.9,53.9,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7964,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,202,2024-11-01 20:00:01,2024-11-01 20:05:56,5,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,94.0,0.0,0.0,53.4,53.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7965,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,201,2024-10-30 20:00:01,2024-10-30 20:06:53,6,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,94.0,0.0,0.0,52.5,52.5,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7966,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,200,2024-10-28 20:00:01,2024-10-28 20:07:23,7,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,93.0,0.0,0.0,53.4,53.3,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7967,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,199,2024-10-26 20:00:01,2024-10-26 20:08:10,8,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,92.0,0.0,0.0,52.3,52.3,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7968,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,198,2024-10-24 20:00:00,2024-10-24 20:09:10,9,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,53.0,53.0,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7969,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,197,2024-10-22 20:00:01,2024-10-22 20:11:08,11,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,90.0,0.0,0.0,52.9,52.8,0.0,0.0,46.5,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7970,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,196,2024-10-20 20:00:01,2024-10-20 20:10:16,10,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,52.4,52.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7971,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,195,2024-10-18 20:00:01,2024-10-18 20:10:10,10,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,53.0,52.9,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7972,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,194,2024-10-16 20:00:00,2024-10-16 20:10:51,10,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,90.0,0.0,0.0,53.0,53.6,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7973,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,193,2024-10-14 20:00:00,2024-10-14 20:20:42,20,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,91.0,90.0,0.0,0.0,52.7,52.6,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7974,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,192,2024-10-12 20:00:01,2024-10-12 20:40:10,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,84.0,0.0,0.0,53.2,53.1,0.0,0.0,46.8,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7975,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,191,2024-10-10 20:00:00,2024-10-10 20:37:37,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,85.0,0.0,0.0,52.4,52.4,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7976,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,190,2024-10-08 20:00:01,2024-10-08 20:37:24,37,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,84.0,0.0,0.0,52.4,52.4,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7977,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,189,2024-10-06 20:00:01,2024-10-06 20:43:38,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,82.0,0.0,0.0,53.4,53.3,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7978,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,188,2024-10-04 20:05:15,2024-10-04 20:47:09,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,80.0,0.0,0.0,55.2,55.2,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7979,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,187,2024-10-02 20:00:01,2024-10-02 20:11:03,11,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,90.0,0.0,0.0,52.4,52.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7980,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,186,2024-09-30 20:00:01,2024-09-30 20:08:05,8,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,92.0,0.0,0.0,53.0,52.9,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7981,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,185,2024-09-28 20:00:01,2024-09-28 20:09:26,9,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,52.8,52.7,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7982,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,184,2024-09-26 20:00:01,2024-09-26 20:07:12,7,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,92.0,0.0,0.0,53.5,53.4,0.0,0.0,46.5,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7983,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,183,2024-09-24 20:00:01,2024-09-24 20:09:01,9,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,53.3,53.3,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7984,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,182,2024-09-22 20:00:01,2024-09-22 20:09:42,9,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,53.2,53.2,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7985,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,181,2024-09-20 20:00:01,2024-09-20 20:09:31,9,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,91.0,0.0,0.0,53.4,53.3,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7986,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,180,2024-09-18 20:00:01,2024-09-18 20:10:31,10,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,89.0,0.0,0.0,53.3,53.2,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7987,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,179,2024-09-16 20:00:01,2024-09-16 20:12:50,12,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,88.0,0.0,0.0,52.7,52.7,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7988,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,178,2024-09-14 20:00:01,2024-09-14 20:14:03,14,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,87.0,0.0,0.0,52.8,52.7,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7989,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,177,2024-09-12 20:00:01,2024-09-12 20:47:39,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,77.0,0.0,0.0,53.1,53.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7990,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,176,2024-09-10 20:00:01,2024-09-10 20:45:41,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,79.0,0.0,0.0,53.4,53.3,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
7991,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,175,2024-09-08 20:00:01,2024-09-08 20:53:13,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,77.0,0.0,0.0,52.2,53.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7992,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,174,2024-09-06 20:00:01,2024-09-06 20:52:08,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,77.0,0.0,0.0,52.6,52.5,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7993,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,173,2024-09-04 20:00:01,2024-09-04 20:51:51,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,77.0,0.0,0.0,53.2,53.2,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7994,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,172,2024-09-02 20:00:00,2024-09-02 20:55:23,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,75.0,77.0,0.0,0.0,53.1,53.0,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
7995,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,171,2024-08-31 20:00:01,2024-08-31 20:57:41,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,76.0,0.0,0.0,53.0,52.9,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7996,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,170,2024-08-29 20:00:01,2024-08-29 21:00:04,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,75.0,0.0,0.0,52.6,52.6,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7997,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,169,2024-08-27 20:00:01,2024-08-27 20:59:53,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,75.0,0.0,0.0,52.5,52.5,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7998,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,168,2024-08-25 20:00:01,2024-08-25 20:57:27,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,74.0,76.0,0.0,0.0,52.9,52.9,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
7999,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,167,2024-08-23 20:00:01,2024-08-23 21:04:16,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,73.0,0.0,0.0,52.8,52.8,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8000,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,166,2024-08-21 20:00:01,2024-08-21 21:01:52,61,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,74.0,0.0,0.0,52.9,52.9,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8001,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,165,2024-08-19 20:00:01,2024-08-19 21:03:53,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,73.0,0.0,0.0,52.8,52.7,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8002,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,164,2024-08-17 20:00:01,2024-08-17 21:03:34,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,73.0,0.0,0.0,52.5,52.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8003,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,163,2024-08-15 20:00:01,2024-08-15 21:08:42,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,71.0,0.0,0.0,53.0,52.9,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8004,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,162,2024-08-13 20:00:01,2024-08-13 21:04:52,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,73.0,0.0,0.0,52.8,52.8,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8005,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,161,2024-08-11 20:00:00,2024-08-11 21:07:10,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,72.0,0.0,0.0,52.2,52.1,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8006,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,160,2024-08-09 20:00:01,2024-08-09 21:06:50,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,72.0,0.0,0.0,53.1,52.9,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8007,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,159,2024-08-07 20:00:01,2024-08-07 21:11:27,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,71.0,0.0,0.0,52.8,52.8,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8008,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,158,2024-08-05 20:00:01,2024-08-05 21:05:05,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,72.0,0.0,0.0,52.8,52.6,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8009,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,157,2024-08-03 20:00:01,2024-08-03 21:08:09,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,71.0,0.0,0.0,52.2,52.2,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8010,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,156,2024-08-01 20:00:01,2024-08-01 21:13:50,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,68.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8011,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,155,2024-07-30 20:00:01,2024-07-30 21:17:18,77,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,68.0,0.0,0.0,52.2,52.1,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8012,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,154,2024-07-28 20:00:01,2024-07-28 21:14:10,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,69.0,0.0,0.0,52.4,52.3,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8013,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,153,2024-07-26 20:00:01,2024-07-26 21:14:19,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,69.0,0.0,0.0,52.3,52.2,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8014,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,152,2024-07-24 20:00:01,2024-07-24 21:11:00,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,69.0,0.0,0.0,52.8,52.6,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8015,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,151,2024-07-22 20:00:01,2024-07-22 21:14:59,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,68.0,0.0,0.0,52.5,52.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8016,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,150,2024-07-20 20:00:01,2024-07-20 21:21:24,81,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,67.0,0.0,0.0,52.1,52.1,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8017,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,149,2024-07-18 20:00:01,2024-07-18 21:16:15,76,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,68.0,0.0,0.0,52.5,52.5,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8018,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,148,2024-07-16 20:00:01,2024-07-16 21:21:27,81,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.5,52.4,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8019,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,147,2024-07-14 20:00:01,2024-07-14 21:16:42,76,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,68.0,0.0,0.0,52.8,52.8,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8020,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,146,2024-07-12 20:00:01,2024-07-12 21:13:09,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,68.0,0.0,0.0,52.6,52.5,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8021,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,145,2024-07-10 20:00:01,2024-07-10 21:25:25,85,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,67.0,0.0,0.0,52.0,51.9,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8022,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,144,2024-07-08 20:00:01,2024-07-08 21:10:09,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,69.0,0.0,0.0,52.1,52.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8023,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,143,2024-07-06 20:00:01,2024-07-06 21:09:56,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,69.0,0.0,0.0,52.7,52.7,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8024,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,142,2024-07-04 20:00:01,2024-07-04 21:09:16,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,70.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8025,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,141,2024-07-02 20:00:01,2024-07-02 21:05:22,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,71.0,0.0,0.0,52.1,52.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8026,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,140,2024-06-30 20:00:01,2024-06-30 21:06:18,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,70.0,0.0,0.0,53.1,53.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8027,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,139,2024-06-28 20:00:01,2024-06-28 21:01:22,61,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,71.0,0.0,0.0,52.5,52.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8028,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,138,2024-06-26 20:00:01,2024-06-26 21:05:04,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,71.0,0.0,0.0,52.3,52.3,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8029,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,137,2024-06-24 20:00:01,2024-06-24 21:09:29,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,70.0,0.0,0.0,53.0,52.9,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8030,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,136,2024-06-22 20:00:01,2024-06-22 21:06:35,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,70.0,0.0,0.0,53.4,53.4,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8031,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,135,2024-06-20 20:00:01,2024-06-20 21:16:36,76,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,68.0,0.0,0.0,53.0,52.9,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8032,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,134,2024-06-18 20:00:01,2024-06-18 21:16:13,76,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,69.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8033,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,133,2024-06-16 20:00:01,2024-06-16 21:20:47,80,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,68.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8034,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,132,2024-06-14 20:00:01,2024-06-14 21:17:24,77,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,67.0,0.0,0.0,52.7,52.6,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8035,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,131,2024-06-12 20:00:01,2024-06-12 21:19:23,79,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,67.0,0.0,0.0,53.1,53.1,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8036,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,130,2024-06-10 20:00:01,2024-06-10 21:13:58,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,67.0,0.0,0.0,52.6,52.6,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8037,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,129,2024-06-08 20:00:01,2024-06-08 21:13:28,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,68.0,0.0,0.0,52.9,52.8,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8038,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,128,2024-06-06 20:00:00,2024-06-06 21:11:49,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,68.0,0.0,0.0,52.7,52.7,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8039,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,127,2024-06-04 20:00:01,2024-06-04 21:13:03,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,67.0,0.0,0.0,52.7,52.7,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8040,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,126,2024-06-02 20:00:01,2024-06-02 21:10:04,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,70.0,69.0,0.0,0.0,52.8,52.8,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8041,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,125,2024-05-31 20:00:00,2024-05-31 21:16:03,76,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,67.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8042,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,124,2024-05-29 20:00:01,2024-05-29 21:10:24,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,68.0,0.0,0.0,52.7,52.7,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8043,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,123,2024-05-27 20:00:01,2024-05-27 21:12:06,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,69.0,0.0,0.0,52.5,52.5,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8044,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,122,2024-05-25 20:00:01,2024-05-25 21:12:36,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,68.0,0.0,0.0,53.1,53.0,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8045,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,121,2024-05-23 20:00:01,2024-05-23 21:06:40,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,69.0,68.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8046,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,120,2024-05-21 20:00:01,2024-05-21 21:10:40,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,67.0,67.0,0.0,0.0,52.1,52.0,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8047,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,119,2024-05-19 20:00:01,2024-05-19 21:14:18,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8048,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,118,2024-05-17 20:00:00,2024-05-17 21:13:56,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.9,52.8,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8049,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,117,2024-05-15 20:00:01,2024-05-15 21:14:16,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,66.0,66.0,0.0,0.0,52.3,52.3,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8050,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,116,2024-05-13 20:00:01,2024-05-13 21:18:18,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,46.8,46.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8051,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,115,2024-05-11 20:00:01,2024-05-11 21:20:19,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8052,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,114,2024-05-09 20:00:01,2024-05-09 21:15:27,75,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,46.5,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8053,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,113,2024-05-07 20:00:01,2024-05-07 21:21:24,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.1,52.1,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8054,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,112,2024-05-05 20:00:01,2024-05-05 21:18:10,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8055,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,111,2024-05-03 20:00:01,2024-05-03 21:21:32,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,46.6,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8056,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,110,2024-05-01 20:00:01,2024-05-01 21:18:04,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,47.2,47.2,0.0,0.0,,,,,,,,,LEAD_ACID,
8057,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,109,2024-04-29 20:00:01,2024-04-29 21:24:15,84,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8058,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,108,2024-04-27 20:00:00,2024-04-27 21:18:38,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8059,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,107,2024-04-25 20:00:01,2024-04-25 21:20:56,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,66.0,0.0,0.0,52.7,52.6,0.0,0.0,46.8,46.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8060,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,106,2024-04-23 20:00:00,2024-04-23 21:15:40,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.6,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8061,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,105,2024-04-21 20:00:01,2024-04-21 21:21:52,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8062,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,104,2024-04-19 20:00:01,2024-04-19 21:15:38,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,46.9,46.9,0.0,0.0,,,,,,,,,LEAD_ACID,
8063,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,103,2024-04-17 20:00:01,2024-04-17 21:19:19,79,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8064,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,102,2024-04-15 20:00:01,2024-04-15 21:17:18,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.6,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8065,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,101,2024-04-13 20:00:01,2024-04-13 21:21:07,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.4,0.0,0.0,47.4,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8066,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,100,2024-04-11 20:00:01,2024-04-11 21:18:17,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8067,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,99,2024-04-09 20:00:01,2024-04-09 21:14:53,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8068,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,98,2024-04-07 20:00:01,2024-04-07 21:14:02,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.2,47.2,0.0,0.0,,,,,,,,,LEAD_ACID,
8069,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,97,2024-04-05 20:00:01,2024-04-05 21:18:34,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8070,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,96,2024-04-03 20:00:01,2024-04-03 21:12:41,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8071,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,95,2024-04-01 20:00:01,2024-04-01 21:19:10,79,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.2,52.2,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8072,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,94,2024-03-30 20:00:01,2024-03-30 21:20:33,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.7,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8073,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,93,2024-03-28 20:00:01,2024-03-28 21:19:57,79,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8074,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,92,2024-03-26 20:00:01,2024-03-26 21:21:40,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.3,52.2,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8075,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,91,2024-03-24 20:00:01,2024-03-24 21:21:11,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.1,52.1,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8076,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,90,2024-03-22 20:00:01,2024-03-22 21:20:32,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8077,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,89,2024-03-20 20:00:01,2024-03-20 21:19:55,79,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.2,53.0,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8078,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,88,2024-03-18 20:00:01,2024-03-18 21:21:22,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.4,52.4,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8079,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,87,2024-03-16 20:00:01,2024-03-16 21:18:25,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,46.7,46.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8080,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,86,2024-03-14 20:00:01,2024-03-14 21:14:09,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.8,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8081,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,85,2024-03-12 20:00:01,2024-03-12 21:21:00,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.4,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8082,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,84,2024-03-10 20:00:01,2024-03-10 21:18:39,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8083,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,83,2024-03-08 20:00:01,2024-03-08 21:17:17,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8084,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,82,2024-03-06 20:00:01,2024-03-06 21:13:00,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8085,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,81,2024-03-04 20:00:01,2024-03-04 21:15:44,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8086,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,80,2024-03-02 20:00:01,2024-03-02 21:12:46,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8087,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,79,2024-02-29 20:00:01,2024-02-29 21:13:48,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8088,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,78,2024-02-27 20:00:01,2024-02-27 21:11:40,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8089,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,77,2024-02-25 20:00:00,2024-02-25 21:14:05,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8090,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,76,2024-02-23 20:00:01,2024-02-23 21:13:47,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.2,47.2,0.0,0.0,,,,,,,,,LEAD_ACID,
8091,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,75,2024-02-21 20:00:01,2024-02-21 21:10:59,70,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.2,53.2,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8092,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,74,2024-02-19 20:00:01,2024-02-19 21:12:25,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8093,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,73,2024-02-17 20:00:00,2024-02-17 21:14:10,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8094,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,72,2024-02-15 20:00:01,2024-02-15 21:15:45,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8095,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,71,2024-02-13 20:00:01,2024-02-13 21:20:21,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8096,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,70,2024-02-11 20:00:01,2024-02-11 21:22:45,82,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,48.0,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
8097,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,69,2024-02-09 20:00:01,2024-02-09 21:21:43,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8098,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,68,2024-02-07 20:00:01,2024-02-07 21:16:37,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8099,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,67,2024-02-05 20:00:01,2024-02-05 21:09:41,69,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,47.4,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8100,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,66,2024-02-03 20:00:01,2024-02-03 21:11:55,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.5,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8101,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,65,2024-02-01 20:00:01,2024-02-01 21:13:15,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8102,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,64,2024-01-30 20:00:01,2024-01-30 21:15:10,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.5,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8103,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,63,2024-01-28 20:00:01,2024-01-28 21:15:14,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8104,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,62,2024-01-26 20:00:01,2024-01-26 21:14:32,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8105,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,61,2024-01-24 20:00:01,2024-01-24 21:11:44,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.6,53.6,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8106,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,60,2024-01-22 20:00:01,2024-01-22 21:15:02,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.4,53.3,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8107,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,59,2024-01-20 20:00:01,2024-01-20 21:14:50,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.7,52.7,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8108,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,58,2024-01-18 20:00:01,2024-01-18 21:15:38,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.7,52.7,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8109,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,57,2024-01-16 20:00:01,2024-01-16 21:14:35,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8110,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,56,2024-01-14 20:00:01,2024-01-14 21:13:40,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8111,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,55,2024-01-12 20:00:00,2024-01-12 21:10:34,70,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8112,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,54,2024-01-10 20:00:01,2024-01-10 21:08:05,68,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,52.9,52.8,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8113,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,53,2024-01-08 20:00:01,2024-01-08 21:13:04,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,65.0,0.0,0.0,53.5,53.5,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8114,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,52,2024-01-06 20:00:01,2024-01-06 21:13:03,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.5,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8115,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,51,2024-01-04 20:00:01,2024-01-04 21:13:13,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8116,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,50,2024-01-02 20:00:01,2024-01-02 21:14:21,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8117,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,49,2023-12-31 20:00:01,2023-12-31 21:17:55,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.6,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8118,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,48,2023-12-29 20:00:01,2023-12-29 21:15:41,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.2,53.2,0.0,0.0,47.5,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8119,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,47,2023-12-27 20:00:01,2023-12-27 21:14:05,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.5,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8120,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,46,2023-12-25 20:00:01,2023-12-25 21:11:58,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8121,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,45,2023-12-23 20:00:01,2023-12-23 21:10:09,70,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.6,53.6,0.0,0.0,47.3,47.3,0.0,0.0,,,,,,,,,LEAD_ACID,
8122,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,44,2023-12-21 20:00:01,2023-12-21 21:09:46,69,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,52.8,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8123,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,43,2023-12-19 20:00:01,2023-12-19 21:11:21,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.8,0.0,0.0,47.6,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8124,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,42,2023-12-17 20:00:01,2023-12-17 21:11:51,71,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.7,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8125,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,41,2023-12-15 20:00:01,2023-12-15 21:09:43,69,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8126,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,40,2023-12-13 20:00:00,2023-12-13 21:12:11,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.0,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8127,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,39,2023-12-11 20:00:01,2023-12-11 21:12:30,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8128,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,38,2023-12-09 20:00:01,2023-12-09 21:10:40,70,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8129,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,37,2023-12-07 20:00:01,2023-12-07 21:15:50,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.3,52.2,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8130,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,36,2023-12-05 20:00:01,2023-12-05 21:16:01,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.2,53.2,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8131,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,35,2023-12-03 20:00:01,2023-12-03 21:14:38,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8132,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,34,2023-12-01 20:00:01,2023-12-01 21:15:21,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.4,47.4,0.0,0.0,,,,,,,,,LEAD_ACID,
8133,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,33,2023-11-29 20:00:01,2023-11-29 21:17:02,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8134,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,32,2023-11-27 20:00:01,2023-11-27 21:13:46,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8135,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,31,2023-11-25 20:00:01,2023-11-25 21:13:39,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8136,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,30,2023-11-23 20:00:01,2023-11-23 21:14:39,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8137,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,29,2023-11-21 20:00:01,2023-11-21 21:18:55,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8138,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,28,2023-11-19 20:00:01,2023-11-19 21:17:30,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8139,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,27,2023-11-17 20:00:01,2023-11-17 21:17:04,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8140,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,26,2023-11-15 20:00:01,2023-11-15 21:16:47,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,47.6,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8141,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,25,2023-11-13 20:00:01,2023-11-13 21:16:50,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8142,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,24,2023-11-11 20:00:01,2023-11-11 21:17:17,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.7,0.0,0.0,48.1,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8143,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,23,2023-11-09 20:00:01,2023-11-09 21:15:03,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.5,52.4,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8144,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,22,2023-11-07 20:00:01,2023-11-07 21:14:28,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.5,52.5,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8145,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,21,2023-11-05 20:00:01,2023-11-05 21:16:15,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.7,52.5,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8146,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,20,2023-11-03 20:00:00,2023-11-03 21:16:33,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.8,0.0,0.0,47.8,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8147,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,19,2023-11-01 20:00:01,2023-11-01 21:18:00,77,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,47.9,48.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8148,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,18,2023-10-30 20:00:01,2023-10-30 21:18:40,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8149,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,17,2023-10-28 20:00:00,2023-10-28 21:15:18,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.6,52.5,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8150,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,16,2023-10-26 20:00:01,2023-10-26 21:13:54,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.5,53.4,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8151,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,15,2023-10-24 20:00:01,2023-10-24 21:16:15,76,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,47.7,47.7,0.0,0.0,,,,,,,,,LEAD_ACID,
8152,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,14,2023-10-22 20:00:01,2023-10-22 21:13:35,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,67.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.9,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8153,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,13,2023-10-20 20:00:01,2023-10-20 21:12:34,72,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.7,53.6,0.0,0.0,47.5,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8154,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,12,2023-10-18 20:00:01,2023-10-18 21:14:00,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.6,47.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8155,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,11,2023-10-16 20:00:01,2023-10-16 21:15:23,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.7,53.7,0.0,0.0,47.7,47.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8156,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,10,2023-10-14 20:00:01,2023-10-14 21:14:48,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,48.2,48.1,0.0,0.0,,,,,,,,,LEAD_ACID,
8157,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,9,2023-10-12 20:00:01,2023-10-12 21:13:53,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,47.7,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8158,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,8,2023-10-10 20:00:01,2023-10-10 21:15:57,75,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,47.9,47.9,0.0,0.0,,,,,,,,,LEAD_ACID,
8159,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,7,2023-10-08 20:00:01,2023-10-08 21:14:21,74,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.9,47.8,0.0,0.0,,,,,,,,,LEAD_ACID,
8160,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,6,2023-10-06 20:00:01,2023-10-06 21:09:32,69,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,67.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,
8161,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,5,2023-10-04 20:00:01,2023-10-04 20:33:09,33,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,98.0,0.0,0.0,52.5,52.4,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8162,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,4,2023-10-02 20:00:01,2023-10-02 20:29:05,29,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,74.0,98.0,0.0,0.0,53.2,53.1,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8163,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,3,2023-09-30 20:00:01,2023-09-30 20:30:34,30,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,98.0,0.0,0.0,52.7,52.6,0.0,0.0,46.7,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,
8164,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,2,2023-09-28 20:00:01,2023-09-28 20:31:08,31,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,98.0,0.0,0.0,52.9,52.8,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
8165,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,1,2023-09-26 15:43:55,2023-09-26 16:23:36,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,68.0,96.0,0.0,0.0,53.1,53.0,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,
18841,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,443,2026-02-26 19:00:01,2026-02-26 19:57:30,57,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.0,53.0,0.0,0.0,47.2,47.2,0.0,0.0,,,,,,,,,LEAD_ACID,25.0
18893,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,444,2026-02-28 19:00:01,2026-02-28 19:56:57,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.0,53.0,0.0,0.0,47.0,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,24.0
18954,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,445,2026-03-02 19:00:00,2026-03-02 19:56:58,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.1,53.1,0.0,0.0,47.1,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,25.0
19015,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,446,2026-03-04 19:00:01,2026-03-04 19:55:36,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.6,53.5,0.0,0.0,47.1,47.1,0.0,0.0,,,,,,,,,LEAD_ACID,28.0
19076,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,447,2026-03-06 19:00:00,2026-03-06 19:54:58,54,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.5,53.4,0.0,0.0,47.1,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,27.0
19215,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,448,2026-03-08 19:00:01,2026-03-08 19:55:15,55,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.4,53.3,0.0,0.0,47.1,47.1,0.0,0.0,,,,,,,,,LEAD_ACID,26.0
19292,10.63.67.3,BGD._11hor_ZuragtRTV_NMD110_ULN,449,2026-03-10 19:00:01,2026-03-10 19:56:17,56,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,61.0,62.0,0.0,0.0,53.3,53.3,0.0,0.0,47.1,47.0,0.0,0.0,,,,,,,,,LEAD_ACID,27.0
