id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
655994,10.60.20.83,ZAV.Tosontsengel_DarhanUul,82,2026-03-31T19:00:01,2026-03-31T20:30:33,Scheduled test,Low voltage,Test abnormal,45.8,-70.8,106.7,14.0,VRLA12v_LeadAcid
589301,10.60.20.83,ZAV.Tosontsengel_DarhanUul,81,2026-03-28T19:00:01,2026-03-28T20:31:43,Scheduled test,Low voltage,Test abnormal,45.9,-70.3,107.4,14.0,VRLA12v_LeadAcid
524096,10.60.20.83,ZAV.Tosontsengel_DarhanUul,80,2026-03-25T19:00:01,2026-03-25T20:32:11,Scheduled test,Low voltage,Test abnormal,46.0,-70.3,107.9,14.0,VRLA12v_LeadAcid
460824,10.60.20.83,ZAV.Tosontsengel_DarhanUul,79,2026-03-22T19:00:00,2026-03-22T20:32:08,Scheduled test,Low voltage,Test abnormal,45.9,-71.6,109.9,14.0,VRLA12v_LeadAcid
378782,10.60.20.83,ZAV.Tosontsengel_DarhanUul,78,2026-03-19T19:00:00,2026-03-19T20:36:12,Scheduled test,Low voltage,Test abnormal,45.9,-70.6,113.1,14.0,VRLA12v_LeadAcid
318468,10.60.20.83,ZAV.Tosontsengel_DarhanUul,77,2026-03-16T19:00:00,2026-03-16T20:37:00,Scheduled test,Low voltage,Test abnormal,45.9,-70.5,114.0,14.0,VRLA12v_LeadAcid
259458,10.60.20.83,ZAV.Tosontsengel_DarhanUul,76,2026-03-13T19:00:01,2026-03-13T20:35:10,Scheduled test,Low voltage,Test abnormal,45.9,-71.6,113.5,14.0,VRLA12v_LeadAcid
201743,10.60.20.83,ZAV.Tosontsengel_DarhanUul,75,2026-03-10T19:00:01,2026-03-10T20:32:49,Scheduled test,Low voltage,Test abnormal,45.9,-72.4,111.9,14.0,VRLA12v_LeadAcid
145399,10.60.20.83,ZAV.Tosontsengel_DarhanUul,74,2026-03-07T19:00:01,2026-03-07T20:39:01,Scheduled test,Low voltage,Test abnormal,45.9,-68.9,113.7,13.0,VRLA12v_LeadAcid
90435,10.60.20.83,ZAV.Tosontsengel_DarhanUul,73,2026-03-04T19:00:01,2026-03-04T20:32:52,Scheduled test,Low voltage,Test abnormal,46.0,-71.7,110.9,12.0,VRLA12v_LeadAcid
74,10.60.20.83,ZAV.Tosontsengel_DarhanUul,1,2026-03-01T19:00:00,2026-03-01T20:36:27,Scheduled test,Low voltage,Test abnormal,45.9,-69.9,112.3,12.0,VRLA12v_LeadAcid
75,10.60.20.83,ZAV.Tosontsengel_DarhanUul,2,2026-02-26T19:00:02,2026-02-26T20:39:58,Scheduled test,Low voltage,Test abnormal,45.9,-68.7,114.3,12.0,VRLA12v_LeadAcid
76,10.60.20.83,ZAV.Tosontsengel_DarhanUul,3,2026-02-23T19:00:01,2026-02-23T20:37:15,Scheduled test,Low voltage,Test abnormal,45.8,-69.3,112.2,13.0,VRLA12v_LeadAcid
77,10.60.20.83,ZAV.Tosontsengel_DarhanUul,4,2026-02-20T19:00:01,2026-02-20T20:33:31,Scheduled test,Low voltage,Test abnormal,45.8,-71.1,110.8,13.0,VRLA12v_LeadAcid
78,10.60.20.83,ZAV.Tosontsengel_DarhanUul,5,2026-02-17T19:00:00,2026-02-17T20:37:51,Scheduled test,Low voltage,Test abnormal,45.9,-68.2,111.2,12.0,VRLA12v_LeadAcid
79,10.60.20.83,ZAV.Tosontsengel_DarhanUul,6,2026-02-14T19:00:00,2026-02-14T20:37:30,Scheduled test,Low voltage,Test abnormal,46.0,-68.7,111.6,12.0,VRLA12v_LeadAcid
80,10.60.20.83,ZAV.Tosontsengel_DarhanUul,7,2026-02-11T19:00:01,2026-02-11T20:19:10,Scheduled test,Low capacity,Test normal,47.2,-65.6,86.4,12.0,VRLA12v_LeadAcid
81,10.60.20.83,ZAV.Tosontsengel_DarhanUul,8,2026-02-08T19:00:01,2026-02-08T20:40:37,Scheduled test,Low voltage,Test abnormal,45.9,-68.6,114.9,11.0,VRLA12v_LeadAcid
82,10.60.20.83,ZAV.Tosontsengel_DarhanUul,9,2026-02-05T19:00:02,2026-02-05T20:42:24,Scheduled test,Low voltage,Test abnormal,45.7,-68.5,116.9,11.0,VRLA12v_LeadAcid
83,10.60.20.83,ZAV.Tosontsengel_DarhanUul,10,2026-02-02T19:00:01,2026-02-02T20:36:45,Scheduled test,Low voltage,Test abnormal,45.8,-69.4,111.8,11.0,VRLA12v_LeadAcid
84,10.60.20.83,ZAV.Tosontsengel_DarhanUul,11,2026-01-30T19:00:00,2026-01-30T20:09:19,Scheduled test,Low capacity,Test normal,46.9,-67.3,77.7,9.0,VRLA12v_LeadAcid
85,10.60.20.83,ZAV.Tosontsengel_DarhanUul,12,2026-01-27T19:00:01,2026-01-27T20:36:55,Scheduled test,Low voltage,Test abnormal,46.0,-67.9,109.6,8.0,VRLA12v_LeadAcid
86,10.60.20.83,ZAV.Tosontsengel_DarhanUul,13,2026-01-23T19:00:00,2026-01-23T20:23:41,Scheduled test,Low capacity,Test normal,46.4,-70.9,98.8,7.0,VRLA12v_LeadAcid
87,10.60.20.83,ZAV.Tosontsengel_DarhanUul,14,2026-01-20T19:00:01,2026-01-20T20:34:55,Scheduled test,Low voltage,Test abnormal,46.0,-71.3,112.8,7.0,VRLA12v_LeadAcid
88,10.60.20.83,ZAV.Tosontsengel_DarhanUul,15,2026-01-17T19:00:00,2026-01-17T20:43:20,Scheduled test,Low voltage,Test abnormal,45.9,-69.4,119.5,11.0,VRLA12v_LeadAcid
89,10.60.20.83,ZAV.Tosontsengel_DarhanUul,16,2026-01-14T19:00:01,2026-01-14T20:48:31,Scheduled test,Low voltage,Test abnormal,45.9,-67.3,121.7,13.0,VRLA12v_LeadAcid
90,10.60.20.83,ZAV.Tosontsengel_DarhanUul,17,2026-01-11T19:00:00,2026-01-11T20:48:25,Scheduled test,Low voltage,Test abnormal,45.9,-67.6,122.0,12.0,VRLA12v_LeadAcid
91,10.60.20.83,ZAV.Tosontsengel_DarhanUul,18,2026-01-08T19:00:01,2026-01-08T20:49:23,Scheduled test,Low voltage,Test abnormal,46.0,-67.1,122.2,11.0,VRLA12v_LeadAcid
92,10.60.20.83,ZAV.Tosontsengel_DarhanUul,19,2026-01-05T19:00:00,2026-01-05T20:51:39,Scheduled test,Low voltage,Test abnormal,45.8,-66.7,124.2,11.0,VRLA12v_LeadAcid
93,10.60.20.83,ZAV.Tosontsengel_DarhanUul,20,2026-01-02T19:00:01,2026-01-02T20:47:06,Scheduled test,Low voltage,Test abnormal,45.9,-69.7,124.4,11.0,VRLA12v_LeadAcid
94,10.60.20.83,ZAV.Tosontsengel_DarhanUul,21,2025-12-30T19:00:01,2025-12-30T20:57:17,Scheduled test,Low voltage,Test abnormal,45.9,-66.7,130.3,12.0,VRLA12v_LeadAcid
95,10.60.20.83,ZAV.Tosontsengel_DarhanUul,22,2025-12-27T19:00:00,2025-12-27T20:59:51,Scheduled test,Low voltage,Test abnormal,45.9,-65.6,130.9,12.0,VRLA12v_LeadAcid
96,10.60.20.83,ZAV.Tosontsengel_DarhanUul,23,2025-12-24T19:00:00,2025-12-24T20:55:57,Scheduled test,Low voltage,Test abnormal,45.9,-67.5,130.4,13.0,VRLA12v_LeadAcid
97,10.60.20.83,ZAV.Tosontsengel_DarhanUul,24,2025-12-21T19:00:01,2025-12-21T20:53:23,Scheduled test,Low voltage,Test abnormal,45.9,-67.7,128.0,12.0,VRLA12v_LeadAcid
98,10.60.20.83,ZAV.Tosontsengel_DarhanUul,25,2025-12-18T19:00:00,2025-12-18T20:50:00,Scheduled test,Low voltage,Test abnormal,45.9,-69.3,127.0,13.0,VRLA12v_LeadAcid
99,10.60.20.83,ZAV.Tosontsengel_DarhanUul,26,2025-12-15T19:00:01,2025-12-15T20:52:11,Scheduled test,Low voltage,Test abnormal,45.9,-68.4,127.8,12.0,VRLA12v_LeadAcid
100,10.60.20.83,ZAV.Tosontsengel_DarhanUul,27,2025-12-12T19:00:01,2025-12-12T20:49:35,Scheduled test,Low voltage,Test abnormal,45.8,-70.5,128.8,12.0,VRLA12v_LeadAcid
101,10.60.20.83,ZAV.Tosontsengel_DarhanUul,28,2025-12-09T19:00:00,2025-12-09T20:51:18,Scheduled test,Low voltage,Test abnormal,46.0,-69.1,128.1,13.0,VRLA12v_LeadAcid
102,10.60.20.83,ZAV.Tosontsengel_DarhanUul,29,2025-12-06T19:00:01,2025-12-06T20:50:04,Scheduled test,Low voltage,Test abnormal,46.0,-69.7,127.7,13.0,VRLA12v_LeadAcid
103,10.60.20.83,ZAV.Tosontsengel_DarhanUul,30,2025-12-03T19:00:00,2025-12-03T20:52:20,Scheduled test,Low voltage,Test abnormal,45.9,-68.8,128.8,12.0,VRLA12v_LeadAcid
104,10.60.20.83,ZAV.Tosontsengel_DarhanUul,31,2025-11-30T19:00:01,2025-11-30T20:45:01,Scheduled test,Low capacity,Test normal,46.8,-67.1,117.4,12.0,VRLA12v_LeadAcid
105,10.60.20.83,ZAV.Tosontsengel_DarhanUul,32,2025-11-27T19:00:00,2025-11-27T20:56:11,Scheduled test,Low voltage,Test abnormal,45.9,-67.5,130.7,13.0,VRLA12v_LeadAcid
106,10.60.20.83,ZAV.Tosontsengel_DarhanUul,33,2025-11-24T19:00:01,2025-11-24T20:54:00,Scheduled test,Low voltage,Test abnormal,45.9,-68.1,129.3,13.0,VRLA12v_LeadAcid
107,10.60.20.83,ZAV.Tosontsengel_DarhanUul,34,2025-11-21T19:00:00,2025-11-21T20:57:21,Scheduled test,Low voltage,Test abnormal,46.0,-66.3,129.6,13.0,VRLA12v_LeadAcid
108,10.60.20.83,ZAV.Tosontsengel_DarhanUul,35,2025-11-18T19:00:00,2025-11-18T20:57:37,Scheduled test,Low voltage,Test abnormal,45.9,-67.6,132.5,12.0,VRLA12v_LeadAcid
109,10.60.20.83,ZAV.Tosontsengel_DarhanUul,36,2025-11-15T19:00:00,2025-11-15T20:59:54,Scheduled test,Low voltage,Test abnormal,46.0,-66.6,133.1,13.0,VRLA12v_LeadAcid
