id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
656524,10.60.27.67,HEN.Murun_holboo,46,2026-03-31T19:00:03,2026-03-31T20:43:45,Scheduled test,Low capacity,Test normal,45.1,-20.4,35.2,20.0,VRLA12v_LeadAcid
589820,10.60.27.67,HEN.Murun_holboo,45,2026-03-28T19:00:02,2026-03-28T20:43:41,Scheduled test,Low capacity,Test normal,45.5,-20.1,34.7,21.0,VRLA12v_LeadAcid
524605,10.60.27.67,HEN.Murun_holboo,44,2026-03-25T19:00:03,2026-03-25T20:48:11,Scheduled test,Low capacity,Test normal,45.1,-19.6,35.3,21.0,VRLA12v_LeadAcid
461322,10.60.27.67,HEN.Murun_holboo,43,2026-03-22T19:00:02,2026-03-22T20:38:45,Scheduled test,Low capacity,Test normal,44.8,-20.9,34.3,17.0,VRLA12v_LeadAcid
379270,10.60.27.67,HEN.Murun_holboo,42,2026-03-19T19:00:03,2026-03-19T20:37:29,Scheduled test,Low voltage,Battery alm,44.4,-21.0,34.0,13.0,VRLA12v_LeadAcid
318946,10.60.27.67,HEN.Murun_holboo,41,2026-03-16T19:00:02,2026-03-16T20:47:50,Scheduled test,Low voltage,Battery alm,44.8,-19.8,35.5,14.0,VRLA12v_LeadAcid
259925,10.60.27.67,HEN.Murun_holboo,40,2026-03-13T19:00:02,2026-03-13T20:43:32,Scheduled test,Low voltage,Battery alm,44.9,-20.8,35.9,13.0,VRLA12v_LeadAcid
202198,10.60.27.67,HEN.Murun_holboo,39,2026-03-10T19:00:03,2026-03-10T20:46:21,Scheduled test,Low voltage,Battery alm,44.7,-20.5,36.3,11.0,VRLA12v_LeadAcid
145845,10.60.27.67,HEN.Murun_holboo,38,2026-03-07T19:00:03,2026-03-07T20:41:11,Scheduled test,Low voltage,Battery alm,44.6,-21.2,35.7,10.0,VRLA12v_LeadAcid
90870,10.60.27.67,HEN.Murun_holboo,37,2026-03-04T19:00:03,2026-03-04T20:42:32,Scheduled test,Low voltage,Battery alm,44.6,-20.6,35.2,8.0,VRLA12v_LeadAcid
504,10.60.27.67,HEN.Murun_holboo,1,2026-03-01T19:00:02,2026-03-01T20:43:32,Scheduled test,Low capacity,Test normal,44.4,-20.2,34.9,7.0,VRLA12v_LeadAcid
505,10.60.27.67,HEN.Murun_holboo,2,2026-02-26T19:00:02,2026-02-26T20:43:45,Scheduled test,Low voltage,Battery alm,44.4,-20.2,34.9,7.0,VRLA12v_LeadAcid
506,10.60.27.67,HEN.Murun_holboo,3,2026-02-23T19:00:03,2026-02-23T20:42:29,Scheduled test,Low voltage,Battery alm,44.8,-20.3,34.7,7.0,VRLA12v_LeadAcid
507,10.60.27.67,HEN.Murun_holboo,4,2026-02-20T19:00:02,2026-02-20T20:47:34,Scheduled test,Low voltage,Battery alm,44.8,-20.1,36.0,12.0,VRLA12v_LeadAcid
508,10.60.27.67,HEN.Murun_holboo,5,2026-02-17T19:00:03,2026-02-17T20:47:18,Scheduled test,Low voltage,Battery alm,44.7,-20.0,35.7,9.0,VRLA12v_LeadAcid
509,10.60.27.67,HEN.Murun_holboo,6,2026-02-14T19:00:03,2026-02-14T20:41:02,Scheduled test,Low voltage,Battery alm,45.0,-20.6,34.6,8.0,VRLA12v_LeadAcid
510,10.60.27.67,HEN.Murun_holboo,7,2026-02-11T19:00:03,2026-02-11T20:50:41,Scheduled test,Low voltage,Battery alm,44.5,-19.8,36.6,11.0,VRLA12v_LeadAcid
511,10.60.27.67,HEN.Murun_holboo,8,2026-02-08T19:00:03,2026-02-08T20:52:35,Scheduled test,Low voltage,Battery alm,44.7,-19.7,36.9,9.0,VRLA12v_LeadAcid
512,10.60.27.67,HEN.Murun_holboo,9,2026-02-05T19:00:02,2026-02-05T20:55:16,Scheduled test,Low voltage,Battery alm,44.8,-19.3,37.0,10.0,VRLA12v_LeadAcid
513,10.60.27.67,HEN.Murun_holboo,10,2026-02-02T19:00:03,2026-02-02T20:55:08,Scheduled test,Low voltage,Battery alm,44.7,-19.6,37.5,8.0,VRLA12v_LeadAcid
514,10.60.27.67,HEN.Murun_holboo,11,2026-01-30T19:00:03,2026-01-30T21:02:07,Scheduled test,Low capacity,Test normal,45.3,-19.3,39.2,8.0,VRLA12v_LeadAcid
515,10.60.27.67,HEN.Murun_holboo,12,2026-01-27T19:00:03,2026-01-27T19:56:15,Scheduled test,Fault alarm,Abnormal end,50.1,-18.3,17.2,8.0,VRLA12v_LeadAcid
516,10.60.27.67,HEN.Murun_holboo,13,2026-01-24T19:00:02,2026-01-24T21:06:39,Scheduled test,Low voltage,Battery alm,45.0,-20.3,42.7,13.0,VRLA12v_LeadAcid
517,10.60.27.67,HEN.Murun_holboo,14,2026-01-21T19:00:02,2026-01-21T21:05:10,Scheduled test,Low voltage,Battery alm,44.8,-18.9,39.5,8.0,VRLA12v_LeadAcid
518,10.60.27.67,HEN.Murun_holboo,15,2026-01-15T19:00:03,2026-01-15T20:57:24,Scheduled test,Low voltage,Battery alm,44.9,-20.6,40.3,10.0,VRLA12v_LeadAcid
519,10.60.27.67,HEN.Murun_holboo,16,2026-01-12T19:00:03,2026-01-12T21:01:51,Scheduled test,Low voltage,Battery alm,44.7,-20.1,40.7,9.0,VRLA12v_LeadAcid
520,10.60.27.67,HEN.Murun_holboo,17,2026-01-09T19:00:02,2026-01-09T21:00:18,Scheduled test,Low voltage,Battery alm,44.8,-20.4,40.8,11.0,VRLA12v_LeadAcid
521,10.60.27.67,HEN.Murun_holboo,18,2026-01-06T19:00:03,2026-01-06T20:54:17,Scheduled test,Low voltage,Battery alm,45.1,-21.0,39.9,9.0,VRLA12v_LeadAcid
522,10.60.27.67,HEN.Murun_holboo,19,2026-01-03T19:00:02,2026-01-03T20:53:25,Scheduled test,Low voltage,Battery alm,44.9,-20.8,39.2,6.0,VRLA12v_LeadAcid
523,10.60.27.67,HEN.Murun_holboo,20,2025-12-31T19:00:02,2025-12-31T21:07:35,Scheduled test,Low voltage,Battery alm,45.1,-18.7,39.7,5.0,VRLA12v_LeadAcid
524,10.60.27.67,HEN.Murun_holboo,21,2025-12-28T19:00:02,2025-12-28T21:08:07,Scheduled test,Low voltage,Battery alm,44.9,-19.0,40.6,9.0,VRLA12v_LeadAcid
525,10.60.27.67,HEN.Murun_holboo,22,2025-12-25T19:00:02,2025-12-25T21:03:27,Scheduled test,Low voltage,Battery alm,44.6,-19.4,39.8,7.0,VRLA12v_LeadAcid
526,10.60.27.67,HEN.Murun_holboo,23,2025-12-22T19:00:02,2025-12-22T21:02:22,Scheduled test,Low voltage,Battery alm,45.4,-19.8,40.3,8.0,VRLA12v_LeadAcid
527,10.60.27.67,HEN.Murun_holboo,24,2025-12-19T19:00:02,2025-12-19T21:13:41,Scheduled test,Low voltage,Battery alm,44.8,-19.3,43.0,11.0,VRLA12v_LeadAcid
528,10.60.27.67,HEN.Murun_holboo,25,2025-12-16T19:00:02,2025-12-16T21:20:06,Scheduled test,Low voltage,Battery alm,44.8,-18.3,42.7,10.0,VRLA12v_LeadAcid
529,10.60.27.67,HEN.Murun_holboo,26,2025-12-13T19:00:02,2025-12-13T19:00:04,Scheduled test,Low temperature,Abnormal end,51.9,0.0,0.0,5.0,VRLA12v_LeadAcid
530,10.60.27.67,HEN.Murun_holboo,27,2025-12-10T19:00:02,2025-12-10T21:23:09,Scheduled test,Low voltage,Battery alm,44.8,-18.4,44.0,9.0,VRLA12v_LeadAcid
531,10.60.27.67,HEN.Murun_holboo,28,2025-12-07T19:00:02,2025-12-07T21:20:53,Scheduled test,Low voltage,Battery alm,44.9,-19.0,44.7,12.0,VRLA12v_LeadAcid
532,10.60.27.67,HEN.Murun_holboo,29,2025-12-04T19:00:02,2025-12-04T21:19:05,Scheduled test,Low voltage,Battery alm,45.2,-19.2,44.6,10.0,VRLA12v_LeadAcid
533,10.60.27.67,HEN.Murun_holboo,30,2025-12-01T19:00:02,2025-12-01T21:19:32,Scheduled test,Low voltage,Battery alm,44.5,-20.1,46.8,11.0,VRLA12v_LeadAcid
534,10.60.27.67,HEN.Murun_holboo,31,2025-11-28T19:00:02,2025-11-28T21:34:17,Scheduled test,Low voltage,Battery alm,44.8,-19.1,49.1,14.0,VRLA12v_LeadAcid
535,10.60.27.67,HEN.Murun_holboo,32,2025-11-25T19:00:03,2025-11-25T21:42:41,Scheduled test,Low voltage,Battery alm,44.7,-19.2,52.1,17.0,VRLA12v_LeadAcid
536,10.60.27.67,HEN.Murun_holboo,33,2025-11-22T19:00:02,2025-11-22T21:34:26,Scheduled test,Low voltage,Battery alm,46.0,-18.4,47.4,19.0,VRLA12v_LeadAcid
537,10.60.27.67,HEN.Murun_holboo,34,2025-11-19T19:00:03,2025-11-19T21:25:03,Scheduled test,Low voltage,Battery alm,45.9,-19.5,47.1,17.0,VRLA12v_LeadAcid
538,10.60.27.67,HEN.Murun_holboo,35,2025-11-16T19:00:02,2025-11-16T21:36:38,Scheduled test,Low voltage,Battery alm,45.9,-18.3,47.7,15.0,VRLA12v_LeadAcid
539,10.60.27.67,HEN.Murun_holboo,36,2025-11-13T19:00:03,2025-11-13T21:51:19,Scheduled test,Low voltage,Battery alm,45.9,-17.8,50.8,19.0,VRLA12v_LeadAcid
