id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
524649,10.60.28.180,DAR.Darhan_Haanbank,44,2026-03-25T19:00:01,2026-03-25T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.5,-51.6,154.9,16.0,VRLA12v_LeadAcid
461365,10.60.28.180,DAR.Darhan_Haanbank,43,2026-03-22T19:00:02,2026-03-22T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-50.7,152.0,14.0,VRLA12v_LeadAcid
379312,10.60.28.180,DAR.Darhan_Haanbank,42,2026-03-19T19:00:02,2026-03-19T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.1,-63.1,189.2,16.0,VRLA12v_LeadAcid
318987,10.60.28.180,DAR.Darhan_Haanbank,41,2026-03-16T19:00:03,2026-03-16T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.9,-59.1,177.4,13.0,VRLA12v_LeadAcid
259965,10.60.28.180,DAR.Darhan_Haanbank,40,2026-03-13T19:00:02,2026-03-13T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.3,-64.1,192.3,16.0,VRLA12v_LeadAcid
221323,10.60.28.180,DAR.Darhan_Haanbank,39,2026-03-10T19:00:02,2026-03-10T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.5,-62.0,186.1,16.0,VRLA12v_LeadAcid
145883,10.60.28.180,DAR.Darhan_Haanbank,38,2026-03-07T19:00:03,2026-03-07T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.4,-64.6,193.8,16.0,VRLA12v_LeadAcid
90907,10.60.28.180,DAR.Darhan_Haanbank,37,2026-03-04T19:00:02,2026-03-04T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.1,-65.3,195.9,15.0,VRLA12v_LeadAcid
540,10.60.28.180,DAR.Darhan_Haanbank,1,2026-03-01T19:00:02,2026-03-01T22:00:09,Scheduled test,Exceeded time limit,Test normal,46.2,-63.8,191.3,14.0,VRLA12v_LeadAcid
541,10.60.28.180,DAR.Darhan_Haanbank,2,2026-02-26T19:00:03,2026-02-26T22:00:14,Scheduled test,Exceeded time limit,Test normal,46.5,-62.2,186.7,15.0,VRLA12v_LeadAcid
542,10.60.28.180,DAR.Darhan_Haanbank,3,2026-02-23T19:00:02,2026-02-23T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.8,-59.5,178.6,14.0,VRLA12v_LeadAcid
543,10.60.28.180,DAR.Darhan_Haanbank,4,2026-02-20T19:00:02,2026-02-20T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.8,-59.4,178.2,15.0,VRLA12v_LeadAcid
544,10.60.28.180,DAR.Darhan_Haanbank,5,2026-02-17T19:00:03,2026-02-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.6,-59.8,179.6,14.0,VRLA12v_LeadAcid
545,10.60.28.180,DAR.Darhan_Haanbank,6,2026-02-14T19:00:01,2026-02-14T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.3,-63.5,190.6,16.0,VRLA12v_LeadAcid
546,10.60.28.180,DAR.Darhan_Haanbank,7,2026-02-11T19:00:03,2026-02-11T22:00:13,Scheduled test,Exceeded time limit,Test normal,46.4,-65.4,196.1,14.0,VRLA12v_LeadAcid
547,10.60.28.180,DAR.Darhan_Haanbank,8,2026-02-08T19:00:03,2026-02-08T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.1,-65.2,195.5,14.0,VRLA12v_LeadAcid
548,10.60.28.180,DAR.Darhan_Haanbank,9,2026-02-05T19:00:02,2026-02-05T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.1,-63.0,189.0,11.0,VRLA12v_LeadAcid
549,10.60.28.180,DAR.Darhan_Haanbank,10,2026-02-02T19:00:03,2026-02-02T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.4,-63.1,189.2,16.0,VRLA12v_LeadAcid
550,10.60.28.180,DAR.Darhan_Haanbank,11,2026-01-30T19:00:03,2026-01-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.3,-62.3,187.1,11.0,VRLA12v_LeadAcid
551,10.60.28.180,DAR.Darhan_Haanbank,12,2026-01-25T19:00:02,2026-01-25T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.3,-62.8,188.5,12.0,VRLA12v_LeadAcid
552,10.60.28.180,DAR.Darhan_Haanbank,13,2026-01-22T19:00:02,2026-01-22T22:00:12,Scheduled test,Exceeded time limit,Test normal,45.7,-64.5,193.4,6.0,VRLA12v_LeadAcid
553,10.60.28.180,DAR.Darhan_Haanbank,14,2026-01-19T19:00:03,2026-01-19T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.0,-61.9,185.8,7.0,VRLA12v_LeadAcid
554,10.60.28.180,DAR.Darhan_Haanbank,15,2026-01-16T19:00:03,2026-01-16T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.3,-62.5,187.5,12.0,VRLA12v_LeadAcid
555,10.60.28.180,DAR.Darhan_Haanbank,16,2026-01-13T19:00:02,2026-01-13T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.5,-62.1,186.3,16.0,VRLA12v_LeadAcid
556,10.60.28.180,DAR.Darhan_Haanbank,17,2026-01-10T19:00:03,2026-01-10T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.8,-59.8,179.5,13.0,VRLA12v_LeadAcid
557,10.60.28.180,DAR.Darhan_Haanbank,18,2026-01-07T19:00:02,2026-01-07T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.8,-59.6,178.9,16.0,VRLA12v_LeadAcid
558,10.60.28.180,DAR.Darhan_Haanbank,19,2026-01-04T19:00:03,2026-01-04T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.8,-59.9,179.7,13.0,VRLA12v_LeadAcid
559,10.60.28.180,DAR.Darhan_Haanbank,20,2025-12-30T19:00:02,2025-12-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.7,-61.1,183.2,14.0,VRLA12v_LeadAcid
560,10.60.28.180,DAR.Darhan_Haanbank,21,2025-12-27T19:00:02,2025-12-27T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.1,-58.7,176.2,16.0,VRLA12v_LeadAcid
561,10.60.28.180,DAR.Darhan_Haanbank,22,2025-12-24T19:00:02,2025-12-24T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.8,-60.9,182.8,16.0,VRLA12v_LeadAcid
562,10.60.28.180,DAR.Darhan_Haanbank,23,2025-12-21T19:00:02,2025-12-21T22:00:09,Scheduled test,Exceeded time limit,Test normal,46.4,-62.7,188.2,16.0,VRLA12v_LeadAcid
563,10.60.28.180,DAR.Darhan_Haanbank,24,2025-12-16T19:00:03,2025-12-16T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.3,-55.1,165.3,16.0,VRLA12v_LeadAcid
564,10.60.28.180,DAR.Darhan_Haanbank,25,2025-12-13T19:00:02,2025-12-13T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.1,-57.4,172.2,15.0,VRLA12v_LeadAcid
565,10.60.28.180,DAR.Darhan_Haanbank,26,2025-12-10T19:00:02,2025-12-10T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.8,-59.5,178.5,14.0,VRLA12v_LeadAcid
566,10.60.28.180,DAR.Darhan_Haanbank,27,2025-12-07T19:00:03,2025-12-07T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.1,-57.4,172.3,15.0,VRLA12v_LeadAcid
567,10.60.28.180,DAR.Darhan_Haanbank,28,2025-12-03T19:00:03,2025-12-03T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.3,-56.6,169.7,15.0,VRLA12v_LeadAcid
568,10.60.28.180,DAR.Darhan_Haanbank,29,2025-11-30T19:00:03,2025-11-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.0,-57.2,171.7,16.0,VRLA12v_LeadAcid
569,10.60.28.180,DAR.Darhan_Haanbank,30,2025-11-27T19:00:02,2025-11-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.3,-56.2,168.6,16.0,VRLA12v_LeadAcid
570,10.60.28.180,DAR.Darhan_Haanbank,31,2025-11-24T19:00:02,2025-11-24T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.2,-56.3,168.9,15.0,VRLA12v_LeadAcid
571,10.60.28.180,DAR.Darhan_Haanbank,32,2025-11-21T19:00:02,2025-11-21T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.4,-55.2,165.8,15.0,VRLA12v_LeadAcid
572,10.60.28.180,DAR.Darhan_Haanbank,33,2025-11-17T19:00:02,2025-11-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.3,-55.9,167.8,15.0,VRLA12v_LeadAcid
573,10.60.28.180,DAR.Darhan_Haanbank,34,2025-11-14T19:00:03,2025-11-14T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.2,-57.0,170.9,16.0,VRLA12v_LeadAcid
574,10.60.28.180,DAR.Darhan_Haanbank,35,2025-11-11T19:00:02,2025-11-11T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.9,-58.1,174.4,14.0,VRLA12v_LeadAcid
575,10.60.28.180,DAR.Darhan_Haanbank,36,2025-11-08T19:00:02,2025-11-08T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.9,-58.3,174.8,16.0,VRLA12v_LeadAcid
