id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
679500,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,46,2026-04-01T19:00:03,2026-04-01T19:34:21,Scheduled test,Low capacity,Test normal,45.1,-42.2,24.1,25.0,VRLA12v_LeadAcid
612287,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,45,2026-03-29T19:00:02,2026-03-29T19:32:47,Scheduled test,Low capacity,Test normal,45.3,-43.3,23.6,25.0,VRLA12v_LeadAcid
546592,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,44,2026-03-26T19:00:02,2026-03-26T19:32:38,Scheduled test,Low capacity,Test normal,45.2,-44.0,23.9,25.0,VRLA12v_LeadAcid
482565,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,43,2026-03-23T19:00:02,2026-03-23T19:35:03,Scheduled test,Low capacity,Test normal,45.3,-43.0,25.1,28.0,VRLA12v_LeadAcid
420439,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,42,2026-03-20T19:00:03,2026-03-20T19:33:39,Scheduled test,Low capacity,Test normal,45.2,-44.0,24.6,26.0,VRLA12v_LeadAcid
339280,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,41,2026-03-17T19:00:02,2026-03-17T19:33:27,Scheduled test,Low capacity,Test normal,44.8,-43.7,24.3,21.0,VRLA12v_LeadAcid
279811,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,40,2026-03-14T19:00:02,2026-03-14T19:33:21,Scheduled test,Low capacity,Test normal,45.0,-43.8,24.3,22.0,VRLA12v_LeadAcid
221633,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,39,2026-03-11T19:00:03,2026-03-11T19:32:49,Scheduled test,Low capacity,Test normal,44.8,-45.1,24.6,23.0,VRLA12v_LeadAcid
164823,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,38,2026-03-08T19:00:02,2026-03-08T19:34:44,Scheduled test,Low capacity,Test normal,45.4,-42.5,24.6,22.0,VRLA12v_LeadAcid
109389,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,37,2026-03-05T19:00:02,2026-03-05T19:32:55,Scheduled test,Low capacity,Test normal,45.3,-43.8,24.0,21.0,VRLA12v_LeadAcid
830,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,1,2026-03-02T19:00:02,2026-03-02T19:33:00,Scheduled test,Low capacity,Test normal,45.1,-43.9,24.1,21.0,VRLA12v_LeadAcid
831,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,2,2026-02-27T19:00:03,2026-02-27T19:33:16,Scheduled test,Low capacity,Test normal,45.2,-43.4,24.0,21.0,VRLA12v_LeadAcid
832,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,3,2026-02-24T19:00:03,2026-02-24T19:32:02,Scheduled test,Low capacity,Test normal,45.0,-44.5,23.7,21.0,VRLA12v_LeadAcid
833,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,4,2026-02-21T19:00:03,2026-02-21T19:34:43,Scheduled test,Low capacity,Test normal,45.3,-41.5,24.0,21.0,VRLA12v_LeadAcid
834,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,5,2026-02-18T19:00:03,2026-02-18T19:36:09,Scheduled test,Low capacity,Test normal,44.9,-39.7,23.9,21.0,VRLA12v_LeadAcid
835,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,6,2026-02-15T19:00:03,2026-02-15T19:37:07,Scheduled test,Low capacity,Test normal,45.3,-39.1,24.1,21.0,VRLA12v_LeadAcid
836,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,7,2026-02-12T19:00:03,2026-02-12T19:35:45,Scheduled test,Low capacity,Test normal,45.1,-41.6,24.8,24.0,VRLA12v_LeadAcid
837,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,8,2026-02-09T19:00:03,2026-02-09T19:36:15,Scheduled test,Low capacity,Test normal,45.5,-40.9,24.7,21.0,VRLA12v_LeadAcid
838,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,9,2026-02-06T19:00:03,2026-02-06T19:35:15,Scheduled test,Low capacity,Test normal,45.2,-42.9,25.2,21.0,VRLA12v_LeadAcid
839,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,10,2026-02-03T19:00:03,2026-02-03T19:40:23,Scheduled test,Low capacity,Test normal,46.6,-37.3,25.1,21.0,VRLA12v_LeadAcid
840,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,11,2026-01-31T19:00:03,2026-01-31T19:44:21,Scheduled test,Low capacity,Test normal,46.9,-36.3,26.8,21.0,VRLA12v_LeadAcid
841,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,12,2026-01-28T19:00:03,2026-01-28T19:38:39,Scheduled test,Low capacity,Test normal,46.8,-36.7,23.6,21.0,VRLA12v_LeadAcid
842,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,13,2026-01-25T19:00:02,2026-01-25T19:39:36,Scheduled test,Low capacity,Test normal,46.9,-36.3,23.9,21.0,VRLA12v_LeadAcid
843,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,14,2026-01-22T19:00:02,2026-01-22T19:44:42,Scheduled test,Low capacity,Test normal,47.3,-32.5,24.2,21.0,VRLA12v_LeadAcid
844,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,15,2026-01-19T19:00:03,2026-01-19T19:38:52,Scheduled test,Low capacity,Test normal,46.7,-36.7,23.7,21.0,VRLA12v_LeadAcid
845,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,16,2026-01-16T19:00:03,2026-01-16T19:42:28,Scheduled test,Low capacity,Test normal,46.8,-34.1,24.1,21.0,VRLA12v_LeadAcid
846,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,17,2026-01-13T19:00:01,2026-01-13T19:41:49,Scheduled test,Low capacity,Test normal,46.7,-34.3,23.9,21.0,VRLA12v_LeadAcid
847,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,18,2026-01-10T19:00:02,2026-01-10T19:41:42,Scheduled test,Low capacity,Test normal,47.2,-34.1,23.7,21.0,VRLA12v_LeadAcid
848,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,19,2026-01-07T19:00:03,2026-01-07T19:44:14,Scheduled test,Low capacity,Test normal,47.1,-32.9,24.2,21.0,VRLA12v_LeadAcid
849,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,20,2026-01-04T19:00:02,2026-01-04T19:41:41,Scheduled test,Low capacity,Test normal,46.8,-33.8,23.4,21.0,VRLA12v_LeadAcid
850,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,21,2026-01-01T19:00:03,2026-01-01T19:37:56,Scheduled test,Low capacity,Test normal,47.1,-36.7,23.1,21.0,VRLA12v_LeadAcid
851,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,22,2025-12-29T19:00:03,2025-12-29T19:41:17,Scheduled test,Low capacity,Test normal,47.4,-34.4,23.6,21.0,VRLA12v_LeadAcid
852,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,23,2025-12-26T19:00:03,2025-12-26T19:40:59,Scheduled test,Low capacity,Test normal,47.0,-34.6,23.6,21.0,VRLA12v_LeadAcid
853,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,24,2025-12-23T19:00:03,2025-12-23T19:40:52,Scheduled test,Low capacity,Test normal,46.7,-34.8,23.7,21.0,VRLA12v_LeadAcid
854,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,25,2025-12-20T19:00:02,2025-12-20T19:37:51,Scheduled test,Low capacity,Test normal,46.9,-36.6,23.1,21.0,VRLA12v_LeadAcid
855,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,26,2025-12-17T19:00:02,2025-12-17T19:37:01,Scheduled test,Low capacity,Test normal,47.0,-37.1,22.9,22.0,VRLA12v_LeadAcid
856,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,27,2025-12-14T19:00:03,2025-12-14T19:37:45,Scheduled test,Low capacity,Test normal,47.0,-36.0,22.6,21.0,VRLA12v_LeadAcid
857,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,28,2025-12-11T19:00:02,2025-12-11T19:36:43,Scheduled test,Low capacity,Test normal,47.1,-37.3,22.8,21.0,VRLA12v_LeadAcid
858,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,29,2025-12-08T19:00:02,2025-12-08T19:37:26,Scheduled test,Low capacity,Test normal,46.9,-36.1,22.5,21.0,VRLA12v_LeadAcid
859,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,30,2025-12-05T19:00:02,2025-12-05T19:37:09,Scheduled test,Low capacity,Test normal,46.7,-36.2,22.4,21.0,VRLA12v_LeadAcid
860,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,31,2025-12-02T19:00:03,2025-12-02T19:34:40,Scheduled test,Low capacity,Test normal,46.8,-38.4,22.1,21.0,VRLA12v_LeadAcid
861,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,32,2025-11-29T19:00:02,2025-11-29T19:36:53,Scheduled test,Low capacity,Test normal,46.9,-36.2,22.2,21.0,VRLA12v_LeadAcid
862,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,33,2025-11-26T19:00:02,2025-11-26T19:35:51,Scheduled test,Low capacity,Test normal,46.9,-37.1,22.1,21.0,VRLA12v_LeadAcid
863,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,34,2025-11-23T19:00:03,2025-11-23T19:37:28,Scheduled test,Low capacity,Test normal,45.9,-36.1,22.5,21.0,VRLA12v_LeadAcid
864,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,35,2025-11-20T19:00:03,2025-11-20T19:39:13,Scheduled test,Low capacity,Test normal,46.5,-34.7,22.6,21.0,VRLA12v_LeadAcid
865,10.60.34.68,TUV.Erdene_5Bag_SuvragTolgoi_NMD,36,2025-11-17T19:00:03,2025-11-17T19:35:54,Scheduled test,Low capacity,Test normal,46.1,-36.5,21.8,21.0,VRLA12v_LeadAcid
