id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
679546,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,46,2026-04-01T19:00:02,2026-04-01T19:16:12,Scheduled test,Low capacity,Test normal,46.8,-31.1,8.4,19.0,VRLA12v_LeadAcid
612332,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,45,2026-03-29T19:00:02,2026-03-29T19:15:12,Scheduled test,Low capacity,Test normal,46.6,-33.4,8.4,18.0,VRLA12v_LeadAcid
546636,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,44,2026-03-26T19:00:02,2026-03-26T19:15:26,Scheduled test,Low capacity,Test normal,46.8,-32.4,8.3,17.0,VRLA12v_LeadAcid
482608,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,43,2026-03-23T19:00:02,2026-03-23T19:14:56,Scheduled test,Low capacity,Test normal,46.6,-33.3,8.3,18.0,VRLA12v_LeadAcid
420481,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,42,2026-03-20T19:00:03,2026-03-20T19:14:37,Scheduled test,Low capacity,Test normal,47.1,-33.8,8.2,18.0,VRLA12v_LeadAcid
339321,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,41,2026-03-17T19:00:02,2026-03-17T19:16:32,Scheduled test,Low capacity,Test normal,46.9,-31.0,8.5,18.0,VRLA12v_LeadAcid
279851,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,40,2026-03-14T19:00:03,2026-03-14T19:15:20,Scheduled test,Low capacity,Test normal,46.4,-32.9,8.4,18.0,VRLA12v_LeadAcid
221672,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,39,2026-03-11T19:00:03,2026-03-11T19:16:21,Scheduled test,Low capacity,Test normal,47.4,-31.7,8.6,18.0,VRLA12v_LeadAcid
164861,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,38,2026-03-08T19:00:02,2026-03-08T19:15:10,Scheduled test,Low capacity,Test normal,46.5,-33.7,8.5,17.0,VRLA12v_LeadAcid
109426,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,37,2026-03-05T19:00:02,2026-03-05T19:15:21,Scheduled test,Low capacity,Test normal,47.2,-33.3,8.5,17.0,VRLA12v_LeadAcid
866,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,1,2026-03-02T19:00:02,2026-03-02T19:15:15,Scheduled test,Low capacity,Test normal,46.8,-32.9,8.3,16.0,VRLA12v_LeadAcid
867,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,2,2026-02-27T19:00:03,2026-02-27T19:15:52,Scheduled test,Low capacity,Test normal,47.0,-31.7,8.4,16.0,VRLA12v_LeadAcid
868,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,3,2026-02-24T19:00:03,2026-02-24T19:14:56,Scheduled test,Low capacity,Test normal,47.0,-33.5,8.3,16.0,VRLA12v_LeadAcid
869,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,4,2026-02-21T19:00:02,2026-02-21T19:14:24,Scheduled test,Low capacity,Test normal,46.8,-34.9,8.4,17.0,VRLA12v_LeadAcid
870,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,5,2026-02-18T19:00:03,2026-02-18T19:14:26,Scheduled test,Low capacity,Test normal,46.8,-34.2,8.2,17.0,VRLA12v_LeadAcid
871,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,6,2026-02-15T19:00:03,2026-02-15T19:16:20,Scheduled test,Low capacity,Test normal,47.0,-30.5,8.3,16.0,VRLA12v_LeadAcid
872,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,7,2026-02-11T19:00:02,2026-02-11T19:16:53,Scheduled test,Low capacity,Test normal,46.7,-30.0,8.4,17.0,VRLA12v_LeadAcid
873,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,8,2026-02-08T19:00:02,2026-02-08T19:10:02,Scheduled test,Fault alarm,Abnormal end,49.8,-34.5,5.7,17.0,VRLA12v_LeadAcid
874,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,9,2026-02-05T19:00:03,2026-02-05T19:17:46,Scheduled test,Low capacity,Test normal,47.0,-29.3,8.6,15.0,VRLA12v_LeadAcid
875,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,10,2026-02-02T19:00:02,2026-02-02T19:17:15,Scheduled test,Low capacity,Test normal,46.8,-29.9,8.6,16.0,VRLA12v_LeadAcid
876,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,11,2026-01-30T19:00:02,2026-01-30T19:17:50,Scheduled test,Low capacity,Test normal,47.1,-29.5,8.7,17.0,VRLA12v_LeadAcid
877,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,12,2026-01-27T19:00:03,2026-01-27T19:03:42,Scheduled test,Fault alarm,Abnormal end,50.0,-28.0,1.7,15.0,VRLA12v_LeadAcid
878,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,13,2026-01-24T19:00:03,2026-01-24T19:17:44,Scheduled test,Low capacity,Test normal,46.8,-28.7,8.5,15.0,VRLA12v_LeadAcid
879,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,14,2026-01-21T19:00:03,2026-01-21T19:10:17,Scheduled test,Fault alarm,Abnormal end,49.8,-30.6,5.2,11.0,VRLA12v_LeadAcid
880,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,15,2026-01-18T19:00:02,2026-01-18T19:17:08,Scheduled test,Low capacity,Test normal,46.9,-29.9,8.5,7.0,VRLA12v_LeadAcid
881,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,16,2026-01-15T19:00:03,2026-01-15T19:15:03,Scheduled test,Low capacity,Test normal,47.2,-34.4,8.6,15.0,VRLA12v_LeadAcid
882,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,17,2026-01-12T19:00:02,2026-01-12T19:17:38,Scheduled test,Low capacity,Test normal,46.9,-29.6,8.7,16.0,VRLA12v_LeadAcid
883,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,18,2026-01-09T19:00:03,2026-01-09T19:17:26,Scheduled test,Low capacity,Test normal,46.9,-31.0,9.0,17.0,VRLA12v_LeadAcid
884,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,19,2026-01-06T19:00:03,2026-01-06T19:02:41,Scheduled test,Fault alarm,Abnormal end,49.9,-29.5,1.3,16.0,VRLA12v_LeadAcid
885,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,20,2026-01-03T19:00:02,2026-01-03T19:18:27,Scheduled test,Low capacity,Test normal,46.6,-29.9,9.2,16.0,VRLA12v_LeadAcid
886,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,21,2025-12-31T19:00:02,2025-12-31T19:20:13,Scheduled test,Low capacity,Test normal,46.8,-27.9,9.4,16.0,VRLA12v_LeadAcid
887,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,22,2025-12-28T19:00:02,2025-12-28T19:19:53,Scheduled test,Low capacity,Test normal,46.9,-28.6,9.5,17.0,VRLA12v_LeadAcid
888,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,23,2025-12-25T19:00:03,2025-12-25T19:20:02,Scheduled test,Low capacity,Test normal,47.0,-29.5,9.8,17.0,VRLA12v_LeadAcid
889,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,24,2025-12-22T19:00:02,2025-12-22T19:18:20,Scheduled test,Low capacity,Test normal,46.7,-33.2,10.1,18.0,VRLA12v_LeadAcid
890,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,25,2025-12-19T19:00:02,2025-12-19T19:21:55,Scheduled test,Low capacity,Test normal,46.9,-29.9,10.9,17.0,VRLA12v_LeadAcid
891,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,26,2025-12-16T19:00:03,2025-12-16T19:22:34,Scheduled test,Low capacity,Test normal,46.9,-30.3,11.3,19.0,VRLA12v_LeadAcid
892,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,27,2025-12-13T19:00:03,2025-12-13T19:19:29,Scheduled test,Low capacity,Test normal,46.4,-29.1,9.4,17.0,VRLA12v_LeadAcid
893,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,28,2025-12-10T19:00:03,2025-12-10T19:21:07,Scheduled test,Low capacity,Test normal,46.7,-27.5,9.7,17.0,VRLA12v_LeadAcid
894,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,29,2025-12-07T19:00:03,2025-12-07T19:20:24,Scheduled test,Low capacity,Test normal,46.7,-29.3,9.9,18.0,VRLA12v_LeadAcid
895,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,30,2025-12-04T19:00:03,2025-12-04T19:19:14,Scheduled test,Low capacity,Test normal,46.9,-31.0,9.9,18.0,VRLA12v_LeadAcid
896,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,31,2025-12-01T19:00:03,2025-12-01T19:18:46,Scheduled test,Low capacity,Test normal,46.9,-31.5,9.8,13.0,VRLA12v_LeadAcid
897,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,32,2025-11-28T19:00:03,2025-11-28T19:20:31,Scheduled test,Low capacity,Test normal,46.6,-29.9,10.2,19.0,VRLA12v_LeadAcid
898,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,33,2025-11-24T19:00:02,2025-11-24T19:19:45,Scheduled test,Low capacity,Test normal,46.8,-32.7,10.7,18.0,VRLA12v_LeadAcid
899,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,34,2025-11-21T19:00:03,2025-11-21T19:24:11,Scheduled test,Low capacity,Test normal,46.3,-28.8,11.6,19.0,VRLA12v_LeadAcid
900,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,35,2025-11-18T19:00:02,2025-11-18T19:20:39,Scheduled test,Low capacity,Test normal,46.2,-33.8,11.6,19.0,VRLA12v_LeadAcid
901,10.60.37.188,SHD._1hor_Tolgoit_38_525toot_TPD55_ULN,36,2025-11-15T19:00:03,2025-11-15T19:25:02,Scheduled test,Low capacity,Test normal,46.4,-29.2,12.2,19.0,VRLA12v_LeadAcid
