id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
657024,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,43,2026-03-31T19:00:01,2026-03-31T19:02:55,Scheduled test,Fault alarm,Abnormal end,49.7,-29.6,1.4,29.0,VRLA12v_LeadAcid
568410,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,42,2026-03-27T19:00:01,2026-03-27T19:46:53,Scheduled test,Fault alarm,Abnormal end,49.0,-33.2,25.9,27.0,VRLA12v_LeadAcid
482649,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,41,2026-03-23T19:00:17,2026-03-23T19:00:29,Scheduled test,Fault alarm,Abnormal end,50.3,-34.6,0.1,43.0,VRLA12v_LeadAcid
420521,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,40,2026-03-20T19:00:00,2026-03-20T19:09:13,Scheduled test,Fault alarm,Abnormal end,49.8,-30.6,4.7,40.0,VRLA12v_LeadAcid
319389,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,39,2026-03-16T19:00:01,2026-03-16T19:03:48,Scheduled test,Fault alarm,Abnormal end,50.1,-29.7,1.9,37.0,VRLA12v_LeadAcid
202617,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,38,2026-03-10T19:00:01,2026-03-10T19:13:15,Scheduled test,Fault alarm,Abnormal end,49.9,-33.8,7.4,40.0,VRLA12v_LeadAcid
109463,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,37,2026-03-05T19:00:10,2026-03-05T19:07:11,Scheduled test,Fault alarm,Abnormal end,49.6,-31.8,3.7,30.0,VRLA12v_LeadAcid
902,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,1,2026-03-02T19:00:50,2026-03-02T19:04:42,Scheduled test,Fault alarm,Abnormal end,49.6,-32.1,2.1,28.0,VRLA12v_LeadAcid
903,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,2,2026-02-22T19:00:01,2026-02-22T21:02:29,Scheduled test,Fault alarm,Abnormal end,47.7,-32.8,66.7,29.0,VRLA12v_LeadAcid
904,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,3,2026-02-19T19:00:01,2026-02-19T21:30:21,Scheduled test,Exceeded time limit,Test normal,47.8,-29.1,72.8,34.0,VRLA12v_LeadAcid
905,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,4,2026-02-16T19:00:01,2026-02-16T20:01:41,Scheduled test,Fault alarm,Abnormal end,49.1,-30.6,31.4,29.0,VRLA12v_LeadAcid
906,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,5,2026-02-10T19:00:01,2026-02-10T19:03:17,Scheduled test,Fault alarm,Abnormal end,50.2,-31.4,1.7,32.0,VRLA12v_LeadAcid
907,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,6,2026-02-06T19:00:00,2026-02-06T19:20:28,Scheduled test,Fault alarm,Abnormal end,49.8,-30.0,10.2,21.0,VRLA12v_LeadAcid
908,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,7,2026-02-03T19:00:00,2026-02-03T19:05:06,Scheduled test,Fault alarm,Abnormal end,50.2,-30.1,2.6,31.0,VRLA12v_LeadAcid
909,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,8,2026-01-31T19:00:00,2026-01-31T19:00:11,Scheduled test,Fault alarm,Abnormal end,52.3,-9.8,0.0,24.0,VRLA12v_LeadAcid
910,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,9,2026-01-28T19:00:42,2026-01-28T19:02:50,Scheduled test,Fault alarm,Abnormal end,50.5,-30.2,1.1,25.0,VRLA12v_LeadAcid
911,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,10,2026-01-25T19:00:00,2026-01-25T22:40:17,Scheduled test,Low voltage,Battery alm,44.9,-32.8,120.2,19.0,VRLA12v_LeadAcid
912,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,11,2026-01-22T19:00:01,2026-01-22T20:35:30,Scheduled test,Fault alarm,Abnormal end,50.0,-14.9,23.7,10.0,VRLA12v_LeadAcid
913,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,12,2026-01-15T19:00:00,2026-01-15T19:08:59,Scheduled test,Fault alarm,Abnormal end,49.8,-31.6,4.7,24.0,VRLA12v_LeadAcid
914,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,13,2026-01-12T19:00:01,2026-01-12T23:00:27,Scheduled test,Low voltage,Battery alm,44.9,-32.2,128.8,24.0,VRLA12v_LeadAcid
915,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,14,2026-01-09T19:00:02,2026-01-09T22:39:15,Scheduled test,Low voltage,Battery alm,45.0,-33.4,121.8,23.0,VRLA12v_LeadAcid
916,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,15,2026-01-06T19:00:01,2026-01-06T22:44:27,Scheduled test,Low voltage,Battery alm,44.8,-33.4,124.7,22.0,VRLA12v_LeadAcid
917,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,16,2026-01-03T19:00:01,2026-01-03T22:50:30,Scheduled test,Low voltage,Battery alm,44.8,-31.9,122.3,22.0,VRLA12v_LeadAcid
918,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,17,2025-12-31T19:00:00,2025-12-31T22:48:16,Scheduled test,Low voltage,Battery alm,44.9,-32.8,124.5,23.0,VRLA12v_LeadAcid
919,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,18,2025-12-27T19:00:02,2025-12-27T22:56:14,Scheduled test,Low voltage,Battery alm,44.8,-32.4,127.5,23.0,VRLA12v_LeadAcid
920,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,19,2025-12-24T19:00:01,2025-12-24T22:55:09,Scheduled test,Low voltage,Battery alm,44.9,-32.0,125.2,20.0,VRLA12v_LeadAcid
921,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,20,2025-12-21T19:00:00,2025-12-21T23:20:21,Scheduled test,Low voltage,Battery alm,44.8,-30.4,131.5,22.0,VRLA12v_LeadAcid
922,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,21,2025-12-18T19:00:01,2025-12-18T23:21:53,Scheduled test,Low voltage,Battery alm,44.8,-30.5,132.7,28.0,VRLA12v_LeadAcid
923,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,22,2025-12-13T19:00:01,2025-12-13T20:59:16,Scheduled test,Fault alarm,Abnormal end,48.2,-30.9,61.2,26.0,VRLA12v_LeadAcid
924,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,23,2025-12-10T19:00:01,2025-12-10T19:59:56,Scheduled test,Fault alarm,Abnormal end,49.3,-30.6,30.5,29.0,VRLA12v_LeadAcid
925,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,24,2025-12-07T19:00:00,2025-12-07T19:11:58,Scheduled test,Fault alarm,Abnormal end,49.8,-28.9,5.7,27.0,VRLA12v_LeadAcid
926,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,25,2025-12-04T19:00:01,2025-12-04T22:36:57,Scheduled test,Low voltage,Battery alm,44.8,-33.7,121.5,27.0,VRLA12v_LeadAcid
927,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,26,2025-12-01T19:00:01,2025-12-01T21:19:54,Scheduled test,Fault alarm,Abnormal end,48.0,-33.1,77.0,25.0,VRLA12v_LeadAcid
928,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,27,2025-11-28T19:00:01,2025-11-28T22:52:21,Scheduled test,Low voltage,Battery alm,45.0,-31.9,123.3,31.0,VRLA12v_LeadAcid
929,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,28,2025-11-25T19:00:00,2025-11-25T20:07:44,Scheduled test,Fault alarm,Abnormal end,49.4,-33.4,37.6,32.0,VRLA12v_LeadAcid
930,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,29,2025-11-22T19:00:00,2025-11-22T22:00:23,Scheduled test,Exceeded time limit,Test normal,46.2,-34.3,102.9,34.0,VRLA12v_LeadAcid
931,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,30,2025-11-19T19:00:01,2025-11-19T19:32:19,Scheduled test,Fault alarm,Abnormal end,50.3,-29.9,16.1,30.0,VRLA12v_LeadAcid
932,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,31,2025-11-16T19:00:00,2025-11-16T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.3,-31.8,95.5,27.0,VRLA12v_LeadAcid
933,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,32,2025-11-13T19:00:00,2025-11-13T22:00:24,Scheduled test,Exceeded time limit,Test normal,46.4,-34.5,103.5,25.0,VRLA12v_LeadAcid
934,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,33,2025-11-10T19:00:00,2025-11-10T19:42:49,Scheduled test,Fault alarm,Abnormal end,49.5,-29.6,21.1,27.0,VRLA12v_LeadAcid
935,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,34,2025-11-06T19:00:00,2025-11-06T22:00:23,Scheduled test,Exceeded time limit,Test normal,46.3,-33.9,101.8,39.0,VRLA12v_LeadAcid
936,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,35,2025-11-03T19:00:01,2025-11-03T19:03:52,Scheduled test,Fault alarm,Abnormal end,50.3,-29.8,1.9,21.0,VRLA12v_LeadAcid
937,10.60.37.92,BZD._5hor_Monel_Unitel_TPD55_ULN,36,2025-10-31T19:00:01,2025-10-31T19:00:47,Scheduled test,Fault alarm,Abnormal end,50.5,-29.9,0.4,36.0,VRLA12v_LeadAcid
