id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
680506,10.61.46.148,ZAV.Tes_Holboo_NMD110,46,2026-04-01T19:00:03,2026-04-01T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.1,-32.0,96.0,25.0,VRLA12v_LeadAcid
613274,10.61.46.148,ZAV.Tes_Holboo_NMD110,45,2026-03-29T19:00:03,2026-03-29T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.2,-32.0,96.1,24.0,VRLA12v_LeadAcid
547560,10.61.46.148,ZAV.Tes_Holboo_NMD110,44,2026-03-26T19:00:03,2026-03-26T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.1,-32.9,98.6,23.0,VRLA12v_LeadAcid
483442,10.61.46.148,ZAV.Tes_Holboo_NMD110,43,2026-03-23T19:00:02,2026-03-23T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.5,-31.2,93.6,23.0,VRLA12v_LeadAcid
421299,10.61.46.148,ZAV.Tes_Holboo_NMD110,42,2026-03-20T19:00:03,2026-03-20T22:00:13,Scheduled test,Exceeded time limit,Test normal,47.9,-34.2,102.6,21.0,VRLA12v_LeadAcid
340123,10.61.46.148,ZAV.Tes_Holboo_NMD110,41,2026-03-17T19:00:03,2026-03-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.2,-32.7,98.2,21.0,VRLA12v_LeadAcid
280635,10.61.46.148,ZAV.Tes_Holboo_NMD110,40,2026-03-14T19:00:02,2026-03-14T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-34.8,104.5,21.0,VRLA12v_LeadAcid
222441,10.61.46.148,ZAV.Tes_Holboo_NMD110,39,2026-03-11T19:00:02,2026-03-11T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.8,-34.7,104.2,21.0,VRLA12v_LeadAcid
165611,10.61.46.148,ZAV.Tes_Holboo_NMD110,38,2026-03-08T19:00:02,2026-03-08T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.0,-34.3,103.0,20.0,VRLA12v_LeadAcid
110159,10.61.46.148,ZAV.Tes_Holboo_NMD110,37,2026-03-05T19:00:02,2026-03-05T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-34.4,103.2,17.0,VRLA12v_LeadAcid
1584,10.61.46.148,ZAV.Tes_Holboo_NMD110,1,2026-03-02T19:00:02,2026-03-02T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.4,-36.0,107.9,15.0,VRLA12v_LeadAcid
1585,10.61.46.148,ZAV.Tes_Holboo_NMD110,2,2026-02-27T19:00:02,2026-02-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.5,-35.3,106.1,15.0,VRLA12v_LeadAcid
1586,10.61.46.148,ZAV.Tes_Holboo_NMD110,3,2026-02-24T19:00:02,2026-02-24T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.5,-35.8,107.4,17.0,VRLA12v_LeadAcid
1587,10.61.46.148,ZAV.Tes_Holboo_NMD110,4,2026-02-21T19:00:03,2026-02-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.5,-35.2,105.7,17.0,VRLA12v_LeadAcid
1588,10.61.46.148,ZAV.Tes_Holboo_NMD110,5,2026-02-18T19:00:03,2026-02-18T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.4,-34.9,104.6,14.0,VRLA12v_LeadAcid
1589,10.61.46.148,ZAV.Tes_Holboo_NMD110,6,2026-02-15T19:00:02,2026-02-15T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.7,-33.9,101.8,15.0,VRLA12v_LeadAcid
1590,10.61.46.148,ZAV.Tes_Holboo_NMD110,7,2026-02-12T19:00:03,2026-02-12T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.9,-33.0,99.0,16.0,VRLA12v_LeadAcid
1591,10.61.46.148,ZAV.Tes_Holboo_NMD110,8,2026-02-09T19:00:02,2026-02-09T22:00:09,Scheduled test,Exceeded time limit,Test normal,47.7,-33.8,101.3,14.0,VRLA12v_LeadAcid
1592,10.61.46.148,ZAV.Tes_Holboo_NMD110,9,2026-02-06T19:00:02,2026-02-06T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.4,-34.2,102.8,12.0,VRLA12v_LeadAcid
1593,10.61.46.148,ZAV.Tes_Holboo_NMD110,10,2026-02-03T19:00:03,2026-02-03T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.6,-34.1,102.3,14.0,VRLA12v_LeadAcid
1594,10.61.46.148,ZAV.Tes_Holboo_NMD110,11,2026-01-31T19:00:02,2026-01-31T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-33.0,98.9,14.0,VRLA12v_LeadAcid
1595,10.61.46.148,ZAV.Tes_Holboo_NMD110,12,2026-01-28T19:00:02,2026-01-28T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-32.9,98.7,13.0,VRLA12v_LeadAcid
1596,10.61.46.148,ZAV.Tes_Holboo_NMD110,13,2026-01-25T19:00:02,2026-01-25T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.6,-32.2,96.5,10.0,VRLA12v_LeadAcid
1597,10.61.46.148,ZAV.Tes_Holboo_NMD110,14,2026-01-22T19:00:03,2026-01-22T19:51:33,Scheduled test,Fault alarm,Abnormal end,49.8,-33.0,28.3,10.0,VRLA12v_LeadAcid
1598,10.61.46.148,ZAV.Tes_Holboo_NMD110,15,2026-01-19T19:00:03,2026-01-19T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.9,-31.6,94.9,11.0,VRLA12v_LeadAcid
1599,10.61.46.148,ZAV.Tes_Holboo_NMD110,16,2026-01-16T19:00:03,2026-01-16T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.4,-33.9,101.7,13.0,VRLA12v_LeadAcid
1600,10.61.46.148,ZAV.Tes_Holboo_NMD110,17,2026-01-13T19:00:02,2026-01-13T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.0,-31.0,92.9,17.0,VRLA12v_LeadAcid
1601,10.61.46.148,ZAV.Tes_Holboo_NMD110,18,2026-01-10T19:00:02,2026-01-10T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.2,-30.5,91.6,16.0,VRLA12v_LeadAcid
1602,10.61.46.148,ZAV.Tes_Holboo_NMD110,19,2026-01-07T19:00:03,2026-01-07T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.7,-32.2,96.5,15.0,VRLA12v_LeadAcid
1603,10.61.46.148,ZAV.Tes_Holboo_NMD110,20,2026-01-04T19:00:02,2026-01-04T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.9,-31.9,95.7,15.0,VRLA12v_LeadAcid
1604,10.61.46.148,ZAV.Tes_Holboo_NMD110,21,2026-01-01T19:00:03,2026-01-01T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.6,-32.8,98.5,15.0,VRLA12v_LeadAcid
1605,10.61.46.148,ZAV.Tes_Holboo_NMD110,22,2025-12-29T19:00:02,2025-12-29T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-32.2,96.8,17.0,VRLA12v_LeadAcid
1606,10.61.46.148,ZAV.Tes_Holboo_NMD110,23,2025-12-26T19:00:03,2025-12-26T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.2,-31.0,93.0,18.0,VRLA12v_LeadAcid
1607,10.61.46.148,ZAV.Tes_Holboo_NMD110,24,2025-12-23T19:00:02,2025-12-23T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.1,-31.2,93.6,19.0,VRLA12v_LeadAcid
1608,10.61.46.148,ZAV.Tes_Holboo_NMD110,25,2025-12-20T19:00:02,2025-12-20T22:00:09,Scheduled test,Exceeded time limit,Test normal,47.9,-31.9,95.7,18.0,VRLA12v_LeadAcid
1609,10.61.46.148,ZAV.Tes_Holboo_NMD110,26,2025-12-17T19:00:03,2025-12-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-33.2,99.5,19.0,VRLA12v_LeadAcid
1610,10.61.46.148,ZAV.Tes_Holboo_NMD110,27,2025-12-14T19:00:02,2025-12-14T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-32.1,96.4,17.0,VRLA12v_LeadAcid
1611,10.61.46.148,ZAV.Tes_Holboo_NMD110,28,2025-12-11T19:00:02,2025-12-11T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.0,-32.3,96.9,18.0,VRLA12v_LeadAcid
1612,10.61.46.148,ZAV.Tes_Holboo_NMD110,29,2025-12-08T19:00:02,2025-12-08T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.0,-32.6,97.8,19.0,VRLA12v_LeadAcid
1613,10.61.46.148,ZAV.Tes_Holboo_NMD110,30,2025-12-05T19:00:02,2025-12-05T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-33.0,99.1,19.0,VRLA12v_LeadAcid
1614,10.61.46.148,ZAV.Tes_Holboo_NMD110,31,2025-12-02T19:00:02,2025-12-02T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-31.9,95.6,17.0,VRLA12v_LeadAcid
1615,10.61.46.148,ZAV.Tes_Holboo_NMD110,32,2025-11-29T19:00:02,2025-11-29T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-32.7,98.1,20.0,VRLA12v_LeadAcid
1616,10.61.46.148,ZAV.Tes_Holboo_NMD110,33,2025-11-26T19:00:02,2025-11-26T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.7,-32.7,98.2,20.0,VRLA12v_LeadAcid
1617,10.61.46.148,ZAV.Tes_Holboo_NMD110,34,2025-11-23T19:00:03,2025-11-23T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.9,-32.6,97.9,19.0,VRLA12v_LeadAcid
1618,10.61.46.148,ZAV.Tes_Holboo_NMD110,35,2025-11-20T19:00:03,2025-11-20T22:00:13,Scheduled test,Exceeded time limit,Test normal,47.9,-32.3,97.0,19.0,VRLA12v_LeadAcid
1619,10.61.46.148,ZAV.Tes_Holboo_NMD110,36,2025-11-17T19:00:03,2025-11-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.9,-31.4,94.3,18.0,VRLA12v_LeadAcid
