id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
657979,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,82,2026-03-31T19:00:00,2026-03-31T20:22:41,Scheduled test,Low capacity,Test normal,50.0,-16.5,22.8,20.0,VRLA12v_LeadAcid
591250,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,81,2026-03-28T19:00:00,2026-03-28T20:23:28,Scheduled test,Low capacity,Test normal,50.1,-16.4,22.8,20.0,VRLA12v_LeadAcid
526009,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,80,2026-03-25T19:00:01,2026-03-25T20:22:58,Scheduled test,Low capacity,Test normal,50.0,-16.5,22.8,25.0,VRLA12v_LeadAcid
462617,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,79,2026-03-22T19:00:01,2026-03-22T20:26:35,Scheduled test,Low capacity,Test normal,50.0,-15.8,22.8,31.0,VRLA12v_LeadAcid
380538,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,78,2026-03-19T19:00:00,2026-03-19T20:25:11,Scheduled test,Low capacity,Test normal,50.0,-16.1,22.9,29.0,VRLA12v_LeadAcid
320187,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,77,2026-03-16T19:00:01,2026-03-16T20:22:54,Scheduled test,Low capacity,Test normal,50.0,-16.5,22.8,27.0,VRLA12v_LeadAcid
261138,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,76,2026-03-13T19:00:01,2026-03-13T20:21:49,Scheduled test,Low capacity,Test normal,50.1,-16.8,22.9,19.0,VRLA12v_LeadAcid
203382,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,75,2026-03-10T19:00:01,2026-03-10T20:23:45,Scheduled test,Low capacity,Test normal,49.8,-16.4,22.9,18.0,VRLA12v_LeadAcid
147003,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,74,2026-03-07T19:00:00,2026-03-07T19:34:40,Scheduled test,Fault alarm,No result,50.6,-16.4,9.5,21.0,VRLA12v_LeadAcid
91999,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,73,2026-03-04T19:00:01,2026-03-04T19:30:56,Scheduled test,Fault alarm,No result,50.7,-16.6,8.6,15.0,VRLA12v_LeadAcid
1620,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,1,2026-03-01T19:00:01,2026-03-01T20:19:57,Scheduled test,Low capacity,Test normal,49.9,-17.2,22.9,12.0,VRLA12v_LeadAcid
1621,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,2,2026-02-26T19:00:00,2026-02-26T20:25:39,Scheduled test,Low capacity,Test normal,50.0,-16.1,22.9,19.0,VRLA12v_LeadAcid
1622,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,3,2026-02-23T19:00:00,2026-02-23T20:22:06,Scheduled test,Low capacity,Test normal,50.0,-16.7,22.8,23.0,VRLA12v_LeadAcid
1623,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,4,2026-02-20T19:00:01,2026-02-20T20:19:13,Scheduled test,Low capacity,Test normal,49.7,-17.4,23.0,13.0,VRLA12v_LeadAcid
1624,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,5,2026-02-17T19:00:01,2026-02-17T19:50:10,Scheduled test,Fault alarm,No result,50.4,-17.5,14.6,26.0,VRLA12v_LeadAcid
1625,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,6,2026-02-14T19:00:01,2026-02-14T19:24:32,Scheduled test,Fault alarm,No result,50.9,-17.4,7.1,27.0,VRLA12v_LeadAcid
1626,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,7,2026-02-11T19:00:01,2026-02-11T20:24:31,Scheduled test,Low capacity,Test normal,50.1,-16.3,22.9,15.0,VRLA12v_LeadAcid
1627,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,8,2026-02-08T19:00:01,2026-02-08T20:25:50,Scheduled test,Low capacity,Test normal,50.1,-16.0,22.8,15.0,VRLA12v_LeadAcid
1628,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,9,2026-02-05T19:00:00,2026-02-05T20:24:32,Scheduled test,Low capacity,Test normal,50.0,-16.3,22.9,12.0,VRLA12v_LeadAcid
1629,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,10,2026-02-02T19:00:00,2026-02-02T20:22:47,Scheduled test,Low capacity,Test normal,50.1,-16.5,22.7,17.0,VRLA12v_LeadAcid
1630,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,11,2026-01-30T19:00:01,2026-01-30T20:27:14,Scheduled test,Low capacity,Test normal,50.1,-15.7,22.9,17.0,VRLA12v_LeadAcid
1631,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,12,2026-01-27T19:00:00,2026-01-27T20:26:34,Scheduled test,Low capacity,Test normal,49.9,-15.8,22.8,8.0,VRLA12v_LeadAcid
1632,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,13,2026-01-24T19:00:01,2026-01-24T20:27:25,Scheduled test,Low capacity,Test normal,49.7,-15.6,22.8,8.0,VRLA12v_LeadAcid
1633,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,14,2026-01-21T19:00:01,2026-01-21T19:07:49,Scheduled test,Fault alarm,No result,50.5,-16.5,2.1,7.0,VRLA12v_LeadAcid
1634,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,15,2026-01-18T19:00:01,2026-01-18T20:21:21,Scheduled test,Low capacity,Test normal,49.8,-16.9,22.9,15.0,VRLA12v_LeadAcid
1635,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,16,2026-01-15T19:00:01,2026-01-15T20:26:23,Scheduled test,Low capacity,Test normal,50.1,-15.8,22.8,29.0,VRLA12v_LeadAcid
1636,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,17,2026-01-12T19:00:00,2026-01-12T20:23:48,Scheduled test,Low capacity,Test normal,49.9,-16.4,22.9,13.0,VRLA12v_LeadAcid
1637,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,18,2026-01-09T19:00:00,2026-01-09T20:22:34,Scheduled test,Low capacity,Test normal,49.9,-16.7,22.9,12.0,VRLA12v_LeadAcid
1638,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,19,2026-01-06T19:00:00,2026-01-06T20:22:24,Scheduled test,Low capacity,Test normal,49.7,-16.7,22.9,7.0,VRLA12v_LeadAcid
1639,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,20,2025-12-30T19:00:01,2025-12-30T20:22:13,Scheduled test,Low capacity,Test normal,49.6,-16.6,22.8,8.0,VRLA12v_LeadAcid
1640,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,21,2025-12-27T19:00:01,2025-12-27T20:25:05,Scheduled test,Low capacity,Test normal,49.7,-16.1,22.9,10.0,VRLA12v_LeadAcid
1641,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,22,2025-12-24T19:00:00,2025-12-24T20:24:04,Scheduled test,Low capacity,Test normal,50.1,-16.3,22.9,16.0,VRLA12v_LeadAcid
1642,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,23,2025-12-21T19:00:00,2025-12-21T20:21:50,Scheduled test,Low capacity,Test normal,49.6,-16.8,22.9,9.0,VRLA12v_LeadAcid
1643,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,24,2025-12-18T19:00:01,2025-12-18T20:27:25,Scheduled test,Low capacity,Test normal,49.7,-15.6,22.8,10.0,VRLA12v_LeadAcid
1644,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,25,2025-12-15T19:00:00,2025-12-15T20:26:06,Scheduled test,Low capacity,Test normal,49.9,-15.9,22.8,14.0,VRLA12v_LeadAcid
1645,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,26,2025-12-12T19:00:00,2025-12-12T20:22:51,Scheduled test,Low capacity,Test normal,50.1,-16.6,22.9,16.0,VRLA12v_LeadAcid
1646,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,27,2025-12-09T19:00:00,2025-12-09T20:26:14,Scheduled test,Low capacity,Test normal,50.2,-15.8,22.7,23.0,VRLA12v_LeadAcid
1647,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,28,2025-12-06T19:00:00,2025-12-06T20:24:02,Scheduled test,Low capacity,Test normal,50.1,-16.3,22.8,26.0,VRLA12v_LeadAcid
1648,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,29,2025-12-03T19:00:00,2025-12-03T20:23:26,Scheduled test,Low capacity,Test normal,49.6,-16.5,22.9,9.0,VRLA12v_LeadAcid
1649,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,30,2025-11-30T19:00:00,2025-11-30T20:22:54,Scheduled test,Low capacity,Test normal,49.6,-16.6,23.0,7.0,VRLA12v_LeadAcid
1650,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,31,2025-11-27T19:00:01,2025-11-27T20:23:05,Scheduled test,Low capacity,Test normal,49.9,-16.5,22.8,12.0,VRLA12v_LeadAcid
1651,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,32,2025-11-24T19:00:00,2025-11-24T20:27:40,Scheduled test,Low capacity,Test normal,49.8,-15.6,22.8,11.0,VRLA12v_LeadAcid
1652,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,33,2025-11-21T19:00:01,2025-11-21T19:51:16,Scheduled test,Fault alarm,No result,50.2,-16.4,14.0,10.0,VRLA12v_LeadAcid
1653,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,34,2025-11-18T19:00:32,2025-11-18T19:01:52,Scheduled test,Fault alarm,No result,52.5,-14.9,0.3,8.0,VRLA12v_LeadAcid
1654,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,35,2025-11-15T19:00:00,2025-11-15T19:04:56,Scheduled test,Fault alarm,No result,50.9,-14.9,1.2,14.0,VRLA12v_LeadAcid
1655,10.61.46.188,ZAV.Urgamal_Holboo_NMD110,36,2025-11-12T19:00:00,2025-11-12T20:14:51,Scheduled test,Fault alarm,No result,50.2,-16.0,19.9,19.0,VRLA12v_LeadAcid
