id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
658025,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,82,2026-03-31T19:00:00,2026-03-31T22:00:05,Scheduled test,Exceeded time limit,Test normal,49.0,-29.8,89.5,16.0,VRLA12v_LeadAcid
591295,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,81,2026-03-28T19:00:01,2026-03-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-29.7,89.1,14.0,VRLA12v_LeadAcid
526053,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,80,2026-03-25T19:00:00,2026-03-25T22:00:05,Scheduled test,Exceeded time limit,Test normal,49.0,-28.8,86.6,15.0,VRLA12v_LeadAcid
462660,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,79,2026-03-22T19:00:00,2026-03-22T21:09:05,Scheduled test,Fault alarm,No result,50.0,-30.4,65.3,16.0,VRLA12v_LeadAcid
380580,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,78,2026-03-19T19:00:01,2026-03-19T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-30.5,91.4,15.0,VRLA12v_LeadAcid
320228,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,77,2026-03-16T19:00:00,2026-03-16T21:48:30,Scheduled test,Fault alarm,No result,49.2,-29.6,83.2,15.0,VRLA12v_LeadAcid
261178,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,76,2026-03-13T19:00:00,2026-03-13T22:00:05,Scheduled test,Exceeded time limit,Test normal,48.9,-30.2,90.5,16.0,VRLA12v_LeadAcid
203421,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,75,2026-03-10T19:00:01,2026-03-10T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-31.1,93.3,22.0,VRLA12v_LeadAcid
147041,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,74,2026-03-07T19:00:01,2026-03-07T19:25:12,Scheduled test,Fault alarm,No result,50.8,-28.7,12.0,16.0,VRLA12v_LeadAcid
92036,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,73,2026-03-04T19:00:01,2026-03-04T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.1,-29.2,87.7,14.0,VRLA12v_LeadAcid
1656,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,1,2026-03-01T19:00:00,2026-03-01T20:19:16,Scheduled test,Fault alarm,No result,50.5,-29.6,39.1,12.0,VRLA12v_LeadAcid
1657,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,2,2026-02-26T19:00:01,2026-02-26T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.0,-30.0,90.1,12.0,VRLA12v_LeadAcid
1658,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,3,2026-02-23T19:00:00,2026-02-23T22:00:05,Scheduled test,Exceeded time limit,Test normal,48.8,-31.8,95.5,14.0,VRLA12v_LeadAcid
1659,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,4,2026-02-20T19:00:01,2026-02-20T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-30.7,92.1,14.0,VRLA12v_LeadAcid
1660,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,5,2026-02-17T19:00:01,2026-02-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.2,-29.2,87.5,12.0,VRLA12v_LeadAcid
1661,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,6,2026-02-14T19:00:01,2026-02-14T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-30.1,90.4,12.0,VRLA12v_LeadAcid
1662,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,7,2026-02-11T19:00:01,2026-02-11T21:18:08,Scheduled test,Fault alarm,No result,49.6,-31.5,72.5,10.0,VRLA12v_LeadAcid
1663,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,8,2026-02-08T19:00:01,2026-02-08T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-30.5,91.6,10.0,VRLA12v_LeadAcid
1664,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,9,2026-02-05T19:00:01,2026-02-05T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.9,-29.9,89.7,10.0,VRLA12v_LeadAcid
1665,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,10,2026-02-02T19:00:00,2026-02-02T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-31.0,93.2,11.0,VRLA12v_LeadAcid
1666,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,11,2026-01-30T19:00:00,2026-01-30T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-28.5,85.4,9.0,VRLA12v_LeadAcid
1667,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,12,2026-01-27T19:00:00,2026-01-27T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-29.5,88.5,7.0,VRLA12v_LeadAcid
1668,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,13,2026-01-24T19:00:00,2026-01-24T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-28.7,86.2,6.0,VRLA12v_LeadAcid
1669,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,14,2026-01-20T19:00:19,2026-01-20T19:00:27,Scheduled test,Low temperature,No result,53.2,-13.6,0.0,5.0,VRLA12v_LeadAcid
1670,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,15,2026-01-17T19:00:01,2026-01-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-29.7,89.1,10.0,VRLA12v_LeadAcid
1671,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,16,2026-01-14T19:00:00,2026-01-14T21:58:36,Scheduled test,Low capacity,Test normal,48.7,-31.2,92.7,12.0,VRLA12v_LeadAcid
1672,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,17,2026-01-11T19:00:01,2026-01-11T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.1,-29.2,87.5,11.0,VRLA12v_LeadAcid
1673,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,18,2026-01-08T19:00:00,2026-01-08T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-30.7,92.2,9.0,VRLA12v_LeadAcid
1674,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,19,2026-01-05T19:00:01,2026-01-05T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-29.5,88.4,9.0,VRLA12v_LeadAcid
1675,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,20,2026-01-02T19:00:01,2026-01-02T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-28.7,86.2,11.0,VRLA12v_LeadAcid
1676,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,21,2025-12-30T19:00:00,2025-12-30T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.1,-29.2,87.6,11.0,VRLA12v_LeadAcid
1677,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,22,2025-12-27T19:00:01,2025-12-27T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-30.6,91.9,12.0,VRLA12v_LeadAcid
1678,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,23,2025-12-24T19:00:01,2025-12-24T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-28.9,86.8,14.0,VRLA12v_LeadAcid
1679,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,24,2025-12-21T19:00:00,2025-12-21T21:21:21,Scheduled test,Fault alarm,No result,49.6,-30.3,71.3,15.0,VRLA12v_LeadAcid
1680,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,25,2025-12-18T19:00:01,2025-12-18T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-28.4,85.1,14.0,VRLA12v_LeadAcid
1681,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,26,2025-12-15T19:00:00,2025-12-15T19:38:47,Scheduled test,Fault alarm,No result,50.1,-30.2,19.5,14.0,VRLA12v_LeadAcid
1682,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,27,2025-12-12T19:00:01,2025-12-12T19:18:54,Scheduled test,Fault alarm,No result,50.5,-29.1,9.1,15.0,VRLA12v_LeadAcid
1683,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,28,2025-12-09T19:00:00,2025-12-09T19:15:06,Scheduled test,Fault alarm,No result,50.6,-28.5,7.2,16.0,VRLA12v_LeadAcid
1684,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,29,2025-12-06T19:00:00,2025-12-06T19:02:40,Scheduled test,Fault alarm,No result,50.7,-28.1,1.2,14.0,VRLA12v_LeadAcid
1685,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,30,2025-12-03T19:00:51,2025-12-03T19:51:44,Scheduled test,Fault alarm,No result,50.2,-29.1,24.6,12.0,VRLA12v_LeadAcid
1686,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,31,2025-11-29T19:00:02,2025-11-29T19:02:34,Scheduled test,Fault alarm,No result,50.8,-27.8,1.2,14.0,VRLA12v_LeadAcid
1687,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,32,2025-11-26T19:00:41,2025-11-26T19:47:04,Scheduled test,Fault alarm,No result,50.3,-31.6,24.4,11.0,VRLA12v_LeadAcid
1688,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,33,2025-11-19T19:00:01,2025-11-19T21:33:22,Scheduled test,Fault alarm,No result,49.1,-31.4,80.2,12.0,VRLA12v_LeadAcid
1689,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,34,2025-11-16T19:00:01,2025-11-16T19:07:27,Scheduled test,Fault alarm,No result,50.4,-26.8,3.3,10.0,VRLA12v_LeadAcid
1690,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,35,2025-11-11T19:00:00,2025-11-11T20:19:29,Scheduled test,Fault alarm,No result,49.6,-28.1,37.2,13.0,VRLA12v_LeadAcid
1691,10.61.46.196,ZAV.Zavhanmandal_Holboo_NMD110,36,2025-11-07T13:17:28,2025-11-07T13:22:30,Short test,Exceeded time limit,No result,50.1,-27.4,2.3,12.0,VRLA12v_LeadAcid
