id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
635779,10.61.49.164,SEL.HushaatMTC_TPD10,45,2026-03-30T19:00:00,2026-03-30T20:31:19,Scheduled test,Low voltage,Battery alm,44.9,-32.5,49.3,16.0,VRLA12v_LeadAcid
569553,10.61.49.164,SEL.HushaatMTC_TPD10,44,2026-03-27T19:00:01,2026-03-27T20:32:40,Scheduled test,Low voltage,Battery alm,44.7,-31.5,48.5,16.0,VRLA12v_LeadAcid
504782,10.61.49.164,SEL.HushaatMTC_TPD10,43,2026-03-24T19:00:01,2026-03-24T20:34:04,Scheduled test,Low voltage,Battery alm,44.9,-30.8,48.1,16.0,VRLA12v_LeadAcid
442065,10.61.49.164,SEL.HushaatMTC_TPD10,42,2026-03-21T19:00:01,2026-03-21T20:31:18,Scheduled test,Low voltage,Battery alm,44.5,-33.1,50.3,15.0,VRLA12v_LeadAcid
380702,10.61.49.164,SEL.HushaatMTC_TPD10,41,2026-03-18T19:00:01,2026-03-18T20:35:43,Scheduled test,Low voltage,Battery alm,44.6,-30.2,48.0,12.0,VRLA12v_LeadAcid
300506,10.61.49.164,SEL.HushaatMTC_TPD10,40,2026-03-15T19:00:00,2026-03-15T20:27:30,Scheduled test,Low voltage,Battery alm,44.9,-32.2,46.8,13.0,VRLA12v_LeadAcid
241880,10.61.49.164,SEL.HushaatMTC_TPD10,39,2026-03-12T19:00:00,2026-03-12T20:24:40,Scheduled test,Low voltage,Battery alm,44.8,-32.7,46.0,11.0,VRLA12v_LeadAcid
184574,10.61.49.164,SEL.HushaatMTC_TPD10,38,2026-03-09T19:00:01,2026-03-09T20:18:52,Scheduled test,Low voltage,Battery alm,44.7,-34.1,44.7,10.0,VRLA12v_LeadAcid
128667,10.61.49.164,SEL.HushaatMTC_TPD10,37,2026-03-06T19:00:00,2026-03-06T20:20:42,Scheduled test,Low voltage,Battery alm,44.4,-32.5,43.5,6.0,VRLA12v_LeadAcid
1762,10.61.49.164,SEL.HushaatMTC_TPD10,1,2026-02-22T19:00:01,2026-02-22T20:19:55,Scheduled test,Low voltage,Battery alm,44.5,-33.6,44.6,8.0,VRLA12v_LeadAcid
1763,10.61.49.164,SEL.HushaatMTC_TPD10,2,2026-02-19T19:00:01,2026-02-19T20:22:13,Scheduled test,Low voltage,Battery alm,44.7,-33.6,45.8,11.0,VRLA12v_LeadAcid
1764,10.61.49.164,SEL.HushaatMTC_TPD10,3,2026-02-16T19:00:01,2026-02-16T20:20:53,Scheduled test,Low voltage,Battery alm,44.7,-33.2,44.6,7.0,VRLA12v_LeadAcid
1765,10.61.49.164,SEL.HushaatMTC_TPD10,4,2026-02-13T19:00:01,2026-02-13T20:23:20,Scheduled test,Low voltage,Battery alm,45.0,-31.9,44.2,7.0,VRLA12v_LeadAcid
1766,10.61.49.164,SEL.HushaatMTC_TPD10,5,2026-01-14T19:00:00,2026-01-14T19:13:14,Scheduled test,Low temperature,Abnormal end,49.8,-33.2,7.3,5.0,VRLA12v_LeadAcid
1767,10.61.49.164,SEL.HushaatMTC_TPD10,6,2026-01-08T19:00:00,2026-01-08T20:20:00,Scheduled test,Low voltage,Battery alm,44.8,-33.6,44.6,6.0,VRLA12v_LeadAcid
1768,10.61.49.164,SEL.HushaatMTC_TPD10,7,2025-12-29T19:00:00,2025-12-29T20:19:07,Scheduled test,Low voltage,Battery alm,44.9,-33.5,44.0,6.0,VRLA12v_LeadAcid
1769,10.61.49.164,SEL.HushaatMTC_TPD10,8,2025-12-26T19:00:01,2025-12-26T20:12:51,Scheduled test,Low voltage,Battery alm,45.0,-36.1,43.7,6.0,VRLA12v_LeadAcid
1770,10.61.49.164,SEL.HushaatMTC_TPD10,9,2025-12-23T19:00:01,2025-12-23T20:19:31,Scheduled test,Low voltage,Battery alm,44.7,-33.9,44.8,7.0,VRLA12v_LeadAcid
1771,10.61.49.164,SEL.HushaatMTC_TPD10,10,2025-12-20T19:00:02,2025-12-20T20:24:59,Scheduled test,Low voltage,Battery alm,44.8,-32.1,45.3,7.0,VRLA12v_LeadAcid
1772,10.61.49.164,SEL.HushaatMTC_TPD10,11,2025-12-17T19:00:00,2025-12-17T20:21:29,Scheduled test,Low voltage,Battery alm,44.7,-33.8,45.7,7.0,VRLA12v_LeadAcid
1773,10.61.49.164,SEL.HushaatMTC_TPD10,12,2025-12-09T19:00:00,2025-12-09T20:24:18,Scheduled test,Low voltage,Battery alm,45.0,-33.5,46.9,7.0,VRLA12v_LeadAcid
1774,10.61.49.164,SEL.HushaatMTC_TPD10,13,2025-12-06T19:00:01,2025-12-06T20:25:12,Scheduled test,Low voltage,Battery alm,44.3,-34.2,48.4,9.0,VRLA12v_LeadAcid
1775,10.61.49.164,SEL.HushaatMTC_TPD10,14,2025-12-03T19:00:01,2025-12-03T20:27:01,Scheduled test,Low voltage,Battery alm,44.8,-33.4,48.3,7.0,VRLA12v_LeadAcid
1776,10.61.49.164,SEL.HushaatMTC_TPD10,15,2025-11-30T19:00:01,2025-11-30T20:37:30,Scheduled test,Low voltage,Battery alm,45.0,-32.0,51.7,10.0,VRLA12v_LeadAcid
1777,10.61.49.164,SEL.HushaatMTC_TPD10,16,2025-11-27T19:00:00,2025-11-27T20:35:45,Scheduled test,Low voltage,Battery alm,44.9,-33.1,52.6,11.0,VRLA12v_LeadAcid
1778,10.61.49.164,SEL.HushaatMTC_TPD10,17,2025-11-24T19:00:01,2025-11-24T20:37:44,Scheduled test,Low voltage,Battery alm,44.9,-32.7,53.1,14.0,VRLA12v_LeadAcid
1779,10.61.49.164,SEL.HushaatMTC_TPD10,18,2025-11-21T19:00:01,2025-11-21T20:27:25,Scheduled test,Low voltage,Battery alm,45.8,-32.7,47.5,12.0,VRLA12v_LeadAcid
1780,10.61.49.164,SEL.HushaatMTC_TPD10,19,2025-11-18T19:00:01,2025-11-18T20:33:07,Scheduled test,Low voltage,Battery alm,45.8,-31.2,48.3,10.0,VRLA12v_LeadAcid
1781,10.61.49.164,SEL.HushaatMTC_TPD10,20,2025-11-15T19:00:00,2025-11-15T20:27:00,Scheduled test,Low voltage,Battery alm,45.7,-34.6,50.1,13.0,VRLA12v_LeadAcid
1782,10.61.49.164,SEL.HushaatMTC_TPD10,21,2025-11-12T19:00:01,2025-11-12T20:37:12,Scheduled test,Low voltage,Battery alm,45.8,-31.2,50.4,11.0,VRLA12v_LeadAcid
1783,10.61.49.164,SEL.HushaatMTC_TPD10,22,2025-11-09T19:00:00,2025-11-09T20:36:49,Scheduled test,Low voltage,Battery alm,45.9,-33.5,54.0,16.0,VRLA12v_LeadAcid
1784,10.61.49.164,SEL.HushaatMTC_TPD10,23,2025-11-06T19:00:01,2025-11-06T20:40:33,Scheduled test,Low voltage,Battery alm,45.9,-32.7,54.6,18.0,VRLA12v_LeadAcid
1785,10.61.49.164,SEL.HushaatMTC_TPD10,24,2025-11-03T19:00:01,2025-11-03T20:34:32,Scheduled test,Low voltage,Battery alm,45.7,-35.3,55.4,19.0,VRLA12v_LeadAcid
1786,10.61.49.164,SEL.HushaatMTC_TPD10,25,2025-10-31T19:00:00,2025-10-31T20:36:55,Scheduled test,Low voltage,Battery alm,46.0,-34.5,55.5,17.0,VRLA12v_LeadAcid
1787,10.61.49.164,SEL.HushaatMTC_TPD10,26,2025-10-28T19:00:00,2025-10-28T20:40:53,Scheduled test,Low voltage,Battery alm,45.8,-33.7,56.5,18.0,VRLA12v_LeadAcid
1788,10.61.49.164,SEL.HushaatMTC_TPD10,27,2025-10-23T19:00:01,2025-10-23T20:42:33,Scheduled test,Low voltage,Battery alm,45.5,-33.6,57.2,17.0,VRLA12v_LeadAcid
1789,10.61.49.164,SEL.HushaatMTC_TPD10,28,2025-10-20T19:00:01,2025-10-20T20:50:09,Scheduled test,Low voltage,Battery alm,45.9,-33.3,60.9,22.0,VRLA12v_LeadAcid
1790,10.61.49.164,SEL.HushaatMTC_TPD10,29,2025-10-17T19:00:01,2025-10-17T20:54:08,Scheduled test,Low voltage,Battery alm,45.2,-32.9,62.5,23.0,VRLA12v_LeadAcid
1791,10.61.49.164,SEL.HushaatMTC_TPD10,30,2025-10-14T19:00:00,2025-10-14T20:49:33,Scheduled test,Low voltage,Battery alm,46.0,-33.8,61.5,22.0,VRLA12v_LeadAcid
1792,10.61.49.164,SEL.HushaatMTC_TPD10,31,2025-10-11T19:00:00,2025-10-11T20:53:33,Scheduled test,Low voltage,Battery alm,45.2,-33.7,63.7,22.0,VRLA12v_LeadAcid
1793,10.61.49.164,SEL.HushaatMTC_TPD10,32,2025-10-08T19:00:01,2025-10-08T20:50:11,Scheduled test,Low voltage,Battery alm,45.6,-34.2,62.5,22.0,VRLA12v_LeadAcid
1794,10.61.49.164,SEL.HushaatMTC_TPD10,33,2025-10-05T19:00:00,2025-10-05T20:51:10,Scheduled test,Low voltage,Battery alm,45.8,-34.2,63.1,22.0,VRLA12v_LeadAcid
1795,10.61.49.164,SEL.HushaatMTC_TPD10,34,2025-10-02T19:00:00,2025-10-02T20:49:33,Scheduled test,Low voltage,Battery alm,45.8,-34.5,62.8,21.0,VRLA12v_LeadAcid
1796,10.61.49.164,SEL.HushaatMTC_TPD10,35,2025-09-29T19:00:01,2025-09-29T21:01:43,Scheduled test,Low voltage,Battery alm,45.6,-32.0,64.8,21.0,VRLA12v_LeadAcid
1797,10.61.49.164,SEL.HushaatMTC_TPD10,36,2025-09-26T19:00:00,2025-09-26T20:53:16,Scheduled test,Low voltage,Battery alm,45.7,-34.2,64.3,21.0,VRLA12v_LeadAcid
