id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
681329,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,45,2026-03-31T19:00:01,2026-03-31T21:46:23,Scheduled test,Low capacity,Test normal,47.4,-35.3,97.5,16.0,VRLA12v_LeadAcid
592009,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,44,2026-03-28T19:00:00,2026-03-28T21:54:42,Scheduled test,Low capacity,Test normal,47.1,-35.9,104.1,15.0,VRLA12v_LeadAcid
526752,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,43,2026-03-25T19:00:01,2026-03-25T21:51:47,Scheduled test,Low capacity,Test normal,47.1,-36.2,103.4,14.0,VRLA12v_LeadAcid
463308,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,42,2026-03-22T19:00:01,2026-03-22T21:51:21,Scheduled test,Low capacity,Test normal,47.2,-36.4,103.7,21.0,VRLA12v_LeadAcid
381213,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,41,2026-03-19T19:00:00,2026-03-19T21:49:19,Scheduled test,Low capacity,Test normal,46.8,-37.4,105.1,14.0,VRLA12v_LeadAcid
320846,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,40,2026-03-16T19:00:01,2026-03-16T22:00:39,Scheduled test,Exceeded time limit,Test normal,47.9,-28.6,85.9,13.0,VRLA12v_LeadAcid
261781,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,39,2026-03-13T19:00:01,2026-03-13T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.8,-28.4,85.1,12.0,VRLA12v_LeadAcid
204009,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,38,2026-03-10T19:00:00,2026-03-10T22:00:39,Scheduled test,Exceeded time limit,Test normal,47.8,-29.9,89.6,20.0,VRLA12v_LeadAcid
110794,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,37,2026-03-05T19:00:00,2026-03-05T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.7,-29.8,89.3,13.0,VRLA12v_LeadAcid
2209,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,1,2026-03-02T19:00:01,2026-03-02T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.5,-30.0,90.0,12.0,VRLA12v_LeadAcid
2210,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,2,2026-02-27T19:00:00,2026-02-27T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.4,-30.9,92.7,11.0,VRLA12v_LeadAcid
2211,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,3,2026-02-24T19:00:01,2026-02-24T22:00:39,Scheduled test,Exceeded time limit,Test normal,47.4,-29.5,88.4,8.0,VRLA12v_LeadAcid
2212,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,4,2026-02-21T19:00:00,2026-02-21T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.5,-29.3,88.0,6.0,VRLA12v_LeadAcid
2213,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,5,2026-02-18T19:00:01,2026-02-18T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.5,-29.7,89.1,12.0,VRLA12v_LeadAcid
2214,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,6,2026-02-15T19:00:01,2026-02-15T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.5,-29.4,88.3,11.0,VRLA12v_LeadAcid
2215,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,7,2026-02-12T19:00:01,2026-02-12T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.7,-29.4,88.2,14.0,VRLA12v_LeadAcid
2216,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,8,2026-02-09T19:00:01,2026-02-09T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.7,-29.3,87.9,14.0,VRLA12v_LeadAcid
2217,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,9,2026-02-06T19:00:01,2026-02-06T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.8,-28.8,86.3,13.0,VRLA12v_LeadAcid
2218,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,10,2026-02-03T19:00:01,2026-02-03T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.5,-30.5,91.6,13.0,VRLA12v_LeadAcid
2219,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,11,2026-01-31T19:00:00,2026-01-31T22:00:36,Scheduled test,Exceeded time limit,Test normal,48.0,-29.1,87.2,17.0,VRLA12v_LeadAcid
2220,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,12,2026-01-28T19:00:00,2026-01-28T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.9,-28.8,86.4,14.0,VRLA12v_LeadAcid
2221,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,13,2026-01-25T19:00:01,2026-01-25T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.9,-29.1,87.4,13.0,VRLA12v_LeadAcid
2222,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,14,2026-01-22T19:00:01,2026-01-22T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.3,-31.7,95.0,12.0,VRLA12v_LeadAcid
2223,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,15,2026-01-19T19:00:00,2026-01-19T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.9,-29.1,87.2,16.0,VRLA12v_LeadAcid
2224,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,16,2026-01-16T19:00:00,2026-01-16T22:00:38,Scheduled test,Exceeded time limit,Test normal,47.5,-30.4,91.3,12.0,VRLA12v_LeadAcid
2225,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,17,2026-01-13T19:00:00,2026-01-13T22:00:34,Scheduled test,Exceeded time limit,Test normal,47.7,-30.6,91.8,16.0,VRLA12v_LeadAcid
2226,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,18,2026-01-10T19:00:00,2026-01-10T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.8,-29.7,89.2,23.0,VRLA12v_LeadAcid
2227,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,19,2026-01-07T19:00:01,2026-01-07T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.7,-28.9,86.8,13.0,VRLA12v_LeadAcid
2228,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,20,2026-01-04T19:00:01,2026-01-04T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.6,-29.5,88.5,15.0,VRLA12v_LeadAcid
2229,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,21,2026-01-01T19:00:01,2026-01-01T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.5,-30.0,90.1,11.0,VRLA12v_LeadAcid
2230,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,22,2025-12-29T19:00:00,2025-12-29T22:00:34,Scheduled test,Exceeded time limit,Test normal,47.6,-29.6,88.8,15.0,VRLA12v_LeadAcid
2231,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,23,2025-12-26T19:00:00,2025-12-26T22:00:38,Scheduled test,Exceeded time limit,Test normal,47.9,-28.5,85.5,15.0,VRLA12v_LeadAcid
2232,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,24,2025-12-23T19:00:00,2025-12-23T22:00:36,Scheduled test,Exceeded time limit,Test normal,48.1,-28.0,84.0,17.0,VRLA12v_LeadAcid
2233,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,25,2025-12-20T19:00:00,2025-12-20T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.8,-29.5,88.4,16.0,VRLA12v_LeadAcid
2234,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,26,2025-12-17T19:00:00,2025-12-17T22:00:34,Scheduled test,Exceeded time limit,Test normal,47.9,-29.2,87.6,18.0,VRLA12v_LeadAcid
2235,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,27,2025-12-14T19:00:01,2025-12-14T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.7,-30.4,91.1,19.0,VRLA12v_LeadAcid
2236,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,28,2025-12-11T19:00:01,2025-12-11T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.6,-29.9,89.6,12.0,VRLA12v_LeadAcid
2237,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,29,2025-12-08T19:00:00,2025-12-08T22:00:35,Scheduled test,Exceeded time limit,Test normal,48.1,-29.0,86.9,18.0,VRLA12v_LeadAcid
2238,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,30,2025-12-05T19:00:00,2025-12-05T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.8,-29.6,88.8,17.0,VRLA12v_LeadAcid
2239,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,31,2025-12-02T19:00:00,2025-12-02T22:00:34,Scheduled test,Exceeded time limit,Test normal,47.8,-29.0,87.1,15.0,VRLA12v_LeadAcid
2240,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,32,2025-11-29T19:00:00,2025-11-29T22:00:35,Scheduled test,Exceeded time limit,Test normal,47.9,-28.8,86.4,14.0,VRLA12v_LeadAcid
2241,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,33,2025-11-26T19:00:00,2025-11-26T22:00:34,Scheduled test,Exceeded time limit,Test normal,47.5,-30.9,92.8,18.0,VRLA12v_LeadAcid
2242,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,34,2025-11-22T19:00:01,2025-11-22T22:00:36,Scheduled test,Exceeded time limit,Test normal,47.7,-28.9,86.8,13.0,VRLA12v_LeadAcid
2243,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,35,2025-11-19T19:00:00,2025-11-19T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.7,-29.3,87.9,16.0,VRLA12v_LeadAcid
2244,10.61.98.36,HUV.Burentogtoh_Holboo_TPD10,36,2025-11-16T19:00:01,2025-11-16T22:00:37,Scheduled test,Exceeded time limit,Test normal,47.6,-29.7,89.0,17.0,VRLA12v_LeadAcid
