id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
681781,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,44,2026-04-01T19:00:03,2026-04-01T19:01:45,Scheduled test,Fault alarm,Abnormal end,50.6,-37.0,1.0,12.0,VRLA12v_LeadAcid
614522,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,43,2026-03-29T19:00:03,2026-03-29T19:08:45,Scheduled test,Fault alarm,Abnormal end,50.3,-37.1,5.4,11.0,VRLA12v_LeadAcid
548745,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,42,2026-03-26T19:00:02,2026-03-26T19:34:47,Scheduled test,Fault alarm,Abnormal end,50.6,-38.6,22.3,12.0,VRLA12v_LeadAcid
463690,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,41,2026-03-22T19:00:02,2026-03-22T19:28:17,Scheduled test,Fault alarm,Abnormal end,50.0,-42.3,19.9,11.0,VRLA12v_LeadAcid
381585,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,40,2026-03-19T19:00:30,2026-03-19T19:04:10,Scheduled test,Fault alarm,Abnormal end,49.6,-38.9,2.4,10.0,VRLA12v_LeadAcid
301363,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,39,2026-03-15T19:00:02,2026-03-15T19:15:13,Scheduled test,Fault alarm,Abnormal end,50.2,-39.2,9.9,11.0,VRLA12v_LeadAcid
242716,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,38,2026-03-12T19:00:02,2026-03-12T19:02:38,Scheduled test,Fault alarm,Abnormal end,49.8,-41.3,1.8,10.0,VRLA12v_LeadAcid
185388,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,37,2026-03-09T19:00:03,2026-03-09T19:07:30,Scheduled test,Fault alarm,Abnormal end,50.2,-38.6,4.8,10.0,VRLA12v_LeadAcid
2538,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,1,2026-02-18T19:00:51,2026-02-18T19:41:42,Scheduled test,Fault alarm,Abnormal end,50.2,-40.1,27.3,10.0,VRLA12v_LeadAcid
2539,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,2,2025-12-07T19:00:02,2025-12-07T19:02:46,Scheduled test,Fault alarm,Abnormal end,49.9,-32.6,1.5,9.0,VRLA12v_LeadAcid
2540,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,3,2025-11-20T19:00:50,2025-11-20T19:04:52,Scheduled test,Fault alarm,Abnormal end,49.7,-30.5,2.1,12.0,VRLA12v_LeadAcid
2541,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,4,2025-11-10T19:00:34,2025-11-10T19:03:50,Scheduled test,Fault alarm,Abnormal end,49.9,-32.6,1.8,12.0,VRLA12v_LeadAcid
2542,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,5,2025-11-05T19:00:34,2025-11-05T19:06:10,Scheduled test,Fault alarm,Abnormal end,50.3,-34.2,3.2,12.0,VRLA12v_LeadAcid
2543,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,6,2025-11-01T19:00:03,2025-11-01T19:36:48,Scheduled test,Fault alarm,Abnormal end,50.1,-34.6,21.2,13.0,VRLA12v_LeadAcid
2544,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,7,2025-10-28T19:00:03,2025-10-28T19:01:27,Scheduled test,Fault alarm,Abnormal end,51.6,-30.1,0.7,12.0,VRLA12v_LeadAcid
2545,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,8,2025-10-24T19:00:31,2025-10-24T19:03:07,Scheduled test,Fault alarm,Abnormal end,50.3,-32.5,1.4,12.0,VRLA12v_LeadAcid
2546,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,9,2025-10-20T19:00:03,2025-10-20T19:01:25,Scheduled test,Fault alarm,Abnormal end,51.7,-29.2,0.7,12.0,VRLA12v_LeadAcid
2547,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,10,2025-10-15T19:00:03,2025-10-15T20:34:34,Scheduled test,Fault alarm,Abnormal end,49.6,-34.5,54.4,13.0,VRLA12v_LeadAcid
2548,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,11,2025-10-12T19:00:02,2025-10-12T19:13:36,Scheduled test,Fault alarm,Abnormal end,50.3,-34.2,7.7,13.0,VRLA12v_LeadAcid
2549,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,12,2025-10-09T19:00:03,2025-10-09T19:03:21,Scheduled test,Fault alarm,Abnormal end,50.0,-34.5,1.9,14.0,VRLA12v_LeadAcid
2550,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,13,2025-10-06T19:00:03,2025-10-06T19:12:08,Scheduled test,Fault alarm,Abnormal end,50.5,-31.8,6.4,14.0,VRLA12v_LeadAcid
2551,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,14,2025-10-03T19:00:02,2025-10-03T19:40:47,Scheduled test,Fault alarm,Abnormal end,50.6,-33.1,22.4,14.0,VRLA12v_LeadAcid
2552,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,15,2025-09-30T19:00:02,2025-09-30T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.6,-33.9,101.6,15.0,VRLA12v_LeadAcid
2553,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,16,2025-09-27T19:00:03,2025-09-27T19:50:51,Scheduled test,Fault alarm,Abnormal end,50.6,-33.8,28.6,14.0,VRLA12v_LeadAcid
2554,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,17,2025-09-24T19:00:02,2025-09-24T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.7,-35.5,106.5,15.0,VRLA12v_LeadAcid
2555,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,18,2025-09-21T19:00:03,2025-09-21T19:37:02,Scheduled test,Fault alarm,Abnormal end,50.3,-33.3,20.5,15.0,VRLA12v_LeadAcid
2556,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,19,2025-09-18T19:00:03,2025-09-18T20:03:30,Scheduled test,Fault alarm,Abnormal end,50.4,-33.9,35.9,14.0,VRLA12v_LeadAcid
2557,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,20,2025-09-15T19:00:03,2025-09-15T21:34:06,Scheduled test,Fault alarm,Abnormal end,48.4,-35.6,91.4,13.0,VRLA12v_LeadAcid
2558,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,21,2025-09-12T19:00:03,2025-09-12T19:27:40,Scheduled test,Fault alarm,Abnormal end,50.4,-36.4,16.8,14.0,VRLA12v_LeadAcid
2559,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,22,2025-09-09T19:00:02,2025-09-09T19:36:55,Scheduled test,Fault alarm,Abnormal end,50.7,-33.1,20.3,14.0,VRLA12v_LeadAcid
2560,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,23,2025-09-06T19:00:02,2025-09-06T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.7,-37.0,111.0,14.0,VRLA12v_LeadAcid
2561,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,24,2025-09-03T19:00:03,2025-09-03T20:06:14,Scheduled test,Fault alarm,Abnormal end,50.1,-33.5,36.9,15.0,VRLA12v_LeadAcid
2562,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,25,2025-08-31T19:00:03,2025-08-31T20:46:09,Scheduled test,Fault alarm,Abnormal end,50.1,-33.8,59.7,14.0,VRLA12v_LeadAcid
2563,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,26,2025-08-28T19:00:02,2025-08-28T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.9,-34.3,102.8,14.0,VRLA12v_LeadAcid
2564,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,27,2025-08-25T19:00:02,2025-08-25T19:09:59,Scheduled test,Fault alarm,Abnormal end,50.7,-33.8,5.6,14.0,VRLA12v_LeadAcid
2565,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,28,2025-08-22T19:00:01,2025-08-22T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.2,-35.7,107.1,14.0,VRLA12v_LeadAcid
2566,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,29,2025-08-19T19:00:02,2025-08-19T19:58:28,Scheduled test,Fault alarm,Abnormal end,50.0,-33.8,32.9,14.0,VRLA12v_LeadAcid
2567,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,30,2025-08-16T19:00:03,2025-08-16T20:08:42,Scheduled test,Fault alarm,Abnormal end,50.0,-34.7,39.6,15.0,VRLA12v_LeadAcid
2568,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,31,2025-08-13T19:00:02,2025-08-13T20:22:55,Scheduled test,Fault alarm,Abnormal end,50.2,-34.9,48.2,15.0,VRLA12v_LeadAcid
2569,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,32,2025-08-10T19:00:02,2025-08-10T21:05:26,Scheduled test,Fault alarm,Abnormal end,49.1,-35.5,74.2,15.0,VRLA12v_LeadAcid
2570,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,33,2025-08-07T19:00:03,2025-08-07T20:35:23,Scheduled test,Fault alarm,Abnormal end,49.7,-34.2,54.3,15.0,VRLA12v_LeadAcid
2571,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,34,2025-08-04T19:00:02,2025-08-04T20:03:39,Scheduled test,Fault alarm,Abnormal end,50.1,-35.2,37.3,15.0,VRLA12v_LeadAcid
2572,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,35,2025-08-01T19:00:02,2025-08-01T19:54:51,Scheduled test,Fault alarm,Abnormal end,50.4,-33.8,30.8,15.0,VRLA12v_LeadAcid
2573,10.63.101.8,SBD._20hor_BelhUrdUul_Unitel_SMP22_ULN,36,2025-07-29T19:00:02,2025-07-29T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.8,-35.1,105.3,16.0,VRLA12v_LeadAcid
