id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
681827,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,46,2026-04-01T19:00:01,2026-04-01T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.7,-31.4,94.3,,VRLA12v_LeadAcid
614567,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,45,2026-03-29T19:00:00,2026-03-29T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.2,-30.4,91.2,,VRLA12v_LeadAcid
548789,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,44,2026-03-26T19:00:00,2026-03-26T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.0,-31.1,93.4,,VRLA12v_LeadAcid
484607,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,43,2026-03-23T19:00:01,2026-03-23T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.2,-30.7,92.2,,VRLA12v_LeadAcid
422438,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,42,2026-03-20T19:00:01,2026-03-20T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.1,-31.1,93.2,,VRLA12v_LeadAcid
341234,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,41,2026-03-17T19:00:01,2026-03-17T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.0,-31.1,93.2,,VRLA12v_LeadAcid
281720,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,40,2026-03-14T19:00:01,2026-03-14T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.9,-32.3,97.0,,VRLA12v_LeadAcid
223499,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,39,2026-03-11T19:00:00,2026-03-11T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.2,-30.7,92.0,,VRLA12v_LeadAcid
166641,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,38,2026-03-08T19:00:01,2026-03-08T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.8,-32.4,97.1,,VRLA12v_LeadAcid
111164,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,37,2026-03-05T19:00:00,2026-03-05T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.9,-31.1,93.5,,VRLA12v_LeadAcid
2574,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,1,2026-03-02T19:00:01,2026-03-02T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.8,-31.1,93.3,,VRLA12v_LeadAcid
2575,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,2,2026-02-27T19:00:00,2026-02-27T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-31.2,93.8,,VRLA12v_LeadAcid
2576,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,3,2026-02-24T19:00:00,2026-02-24T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.9,-30.6,91.9,,VRLA12v_LeadAcid
2577,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,4,2026-02-21T19:00:01,2026-02-21T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.2,-30.2,90.5,,VRLA12v_LeadAcid
2578,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,5,2026-02-18T19:00:02,2026-02-18T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.5,-32.4,97.3,,VRLA12v_LeadAcid
2579,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,6,2026-02-15T19:00:01,2026-02-15T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.0,-29.5,88.5,,VRLA12v_LeadAcid
2580,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,7,2026-02-12T19:00:00,2026-02-12T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.0,-31.1,93.2,,VRLA12v_LeadAcid
2581,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,8,2026-02-09T19:00:00,2026-02-09T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.8,-31.0,93.1,,VRLA12v_LeadAcid
2582,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,9,2026-02-06T19:00:01,2026-02-06T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.2,-31.4,94.3,,VRLA12v_LeadAcid
2583,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,10,2026-02-03T19:00:00,2026-02-03T22:00:24,Scheduled test,Exceeded time limit,Test normal,49.2,-30.1,90.3,,VRLA12v_LeadAcid
2584,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,11,2026-01-31T19:00:01,2026-01-31T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.5,-35.8,107.4,,VRLA12v_LeadAcid
2585,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,12,2026-01-28T19:00:01,2026-01-28T19:24:42,Scheduled test,Fault alarm,Abnormal end,50.5,-34.1,14.0,,VRLA12v_LeadAcid
2586,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,13,2026-01-24T19:00:00,2026-01-24T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.3,-35.0,104.9,,VRLA12v_LeadAcid
2587,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,14,2026-01-21T19:00:01,2026-01-21T21:48:34,Scheduled test,Low voltage,Battery alm,46.0,-35.4,99.2,,VRLA12v_LeadAcid
2588,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,15,2026-01-18T19:00:01,2026-01-18T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.4,-35.4,106.4,,VRLA12v_LeadAcid
2589,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,16,2026-01-15T19:00:00,2026-01-15T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.3,-33.2,99.6,,VRLA12v_LeadAcid
2590,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,17,2026-01-12T19:00:00,2026-01-12T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.5,-34.0,102.0,,VRLA12v_LeadAcid
2591,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,18,2026-01-09T19:00:01,2026-01-09T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.6,-33.3,99.9,,VRLA12v_LeadAcid
2592,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,19,2026-01-06T19:00:02,2026-01-06T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.5,-34.6,103.8,,VRLA12v_LeadAcid
2593,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,20,2026-01-03T19:00:00,2026-01-03T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-35.9,107.8,,VRLA12v_LeadAcid
2594,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,21,2025-12-31T19:00:01,2025-12-31T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.3,-34.9,104.6,,VRLA12v_LeadAcid
2595,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,22,2025-12-28T19:00:01,2025-12-28T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.9,-33.1,99.3,,VRLA12v_LeadAcid
2596,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,23,2025-12-25T19:00:01,2025-12-25T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.2,-35.0,104.9,,VRLA12v_LeadAcid
2597,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,24,2025-12-22T19:00:01,2025-12-22T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.6,-34.5,103.4,,VRLA12v_LeadAcid
2598,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,25,2025-12-19T19:00:01,2025-12-19T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.1,-34.9,104.6,,VRLA12v_LeadAcid
2599,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,26,2025-12-15T19:00:00,2025-12-15T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.1,-34.5,103.6,,VRLA12v_LeadAcid
2600,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,27,2025-12-12T19:00:00,2025-12-12T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.3,-34.3,103.0,,VRLA12v_LeadAcid
2601,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,28,2025-12-09T19:00:00,2025-12-09T22:00:23,Scheduled test,Exceeded time limit,Test normal,49.0,-33.7,101.1,,VRLA12v_LeadAcid
2602,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,29,2025-12-06T19:00:00,2025-12-06T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.4,-35.5,106.5,,VRLA12v_LeadAcid
2603,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,30,2025-12-03T19:00:01,2025-12-03T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.1,-35.8,107.4,,VRLA12v_LeadAcid
2604,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,31,2025-11-30T19:00:01,2025-11-30T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.5,-34.6,103.9,,VRLA12v_LeadAcid
2605,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,32,2025-11-26T19:00:00,2025-11-26T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.6,-34.4,103.2,,VRLA12v_LeadAcid
2606,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,33,2025-11-23T19:00:00,2025-11-23T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.8,-34.7,104.1,,VRLA12v_LeadAcid
2607,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,34,2025-11-20T19:00:01,2025-11-20T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.7,-34.8,104.3,,VRLA12v_LeadAcid
2608,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,35,2025-11-17T19:00:01,2025-11-17T22:00:25,Scheduled test,Exceeded time limit,Test normal,49.0,-34.2,102.6,,VRLA12v_LeadAcid
2609,10.63.102.194,SHD._PartizanSAA_NMD30_ULN,36,2025-11-12T19:00:00,2025-11-12T19:00:24,Scheduled test,Low voltage,Battery alm,45.3,-6.3,0.0,,VRLA12v_LeadAcid
