id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
682012,10.63.102.68,SBD._Handgait_R1_ULN,46,2026-04-01T19:00:03,2026-04-01T20:29:50,Scheduled test,Low capacity,Test normal,46.5,-55.6,83.1,18.0,VRLA12v_LeadAcid
614748,10.63.102.68,SBD._Handgait_R1_ULN,45,2026-03-29T19:00:02,2026-03-29T20:25:05,Scheduled test,Low capacity,Test normal,46.5,-57.5,81.5,18.0,VRLA12v_LeadAcid
548966,10.63.102.68,SBD._Handgait_R1_ULN,44,2026-03-26T19:00:02,2026-03-26T20:31:33,Scheduled test,Low capacity,Test normal,46.7,-53.9,82.1,17.0,VRLA12v_LeadAcid
484780,10.63.102.68,SBD._Handgait_R1_ULN,43,2026-03-23T19:00:02,2026-03-23T20:29:21,Scheduled test,Low capacity,Test normal,46.7,-54.4,80.9,17.0,VRLA12v_LeadAcid
422607,10.63.102.68,SBD._Handgait_R1_ULN,42,2026-03-20T19:00:02,2026-03-20T20:21:42,Scheduled test,Low capacity,Test normal,46.7,-58.2,79.2,17.0,VRLA12v_LeadAcid
341399,10.63.102.68,SBD._Handgait_R1_ULN,41,2026-03-17T19:00:03,2026-03-17T20:22:15,Scheduled test,Low capacity,Test normal,46.8,-53.3,73.0,7.0,VRLA12v_LeadAcid
281882,10.63.102.68,SBD._Handgait_R1_ULN,40,2026-03-14T19:00:02,2026-03-14T20:02:04,Scheduled test,Low capacity,Test normal,46.7,-65.3,67.5,11.0,VRLA12v_LeadAcid
223657,10.63.102.68,SBD._Handgait_R1_ULN,39,2026-03-11T19:00:03,2026-03-11T20:29:54,Scheduled test,Low capacity,Test normal,46.7,-55.2,82.7,17.0,VRLA12v_LeadAcid
166796,10.63.102.68,SBD._Handgait_R1_ULN,38,2026-03-08T19:00:03,2026-03-08T20:19:23,Scheduled test,Low capacity,Test normal,46.9,-54.3,71.7,12.0,VRLA12v_LeadAcid
111315,10.63.102.68,SBD._Handgait_R1_ULN,37,2026-03-05T19:00:03,2026-03-05T20:13:58,Scheduled test,Low capacity,Test normal,46.9,-52.9,65.1,8.0,VRLA12v_LeadAcid
2722,10.63.102.68,SBD._Handgait_R1_ULN,1,2026-03-01T19:00:02,2026-03-01T20:11:14,Scheduled test,Low capacity,Test normal,46.7,-56.2,66.6,7.0,VRLA12v_LeadAcid
2723,10.63.102.68,SBD._Handgait_R1_ULN,2,2026-02-21T19:00:02,2026-02-21T19:52:04,Scheduled test,Low capacity,Test normal,46.3,-77.8,67.4,11.0,VRLA12v_LeadAcid
2724,10.63.102.68,SBD._Handgait_R1_ULN,3,2026-02-18T19:00:02,2026-02-18T20:08:46,Scheduled test,Low capacity,Test normal,46.6,-70.7,80.9,24.0,VRLA12v_LeadAcid
2725,10.63.102.68,SBD._Handgait_R1_ULN,4,2026-02-15T19:00:02,2026-02-15T20:06:15,Scheduled test,Low capacity,Test normal,46.2,-70.8,78.0,15.0,VRLA12v_LeadAcid
2726,10.63.102.68,SBD._Handgait_R1_ULN,5,2026-02-12T19:00:02,2026-02-12T20:15:37,Scheduled test,Low capacity,Test normal,46.7,-66.4,83.5,24.0,VRLA12v_LeadAcid
2727,10.63.102.68,SBD._Handgait_R1_ULN,6,2026-02-09T19:00:02,2026-02-09T20:03:28,Scheduled test,Low capacity,Test normal,46.5,-66.0,69.7,7.0,VRLA12v_LeadAcid
2728,10.63.102.68,SBD._Handgait_R1_ULN,7,2025-06-02T17:00:03,2025-06-02T18:50:53,Scheduled test,Low capacity,Test normal,46.1,-60.6,107.4,18.0,VRLA12v_LeadAcid
2729,10.63.102.68,SBD._Handgait_R1_ULN,8,2025-05-29T17:00:03,2025-05-29T18:45:33,Scheduled test,Low capacity,Test normal,45.9,-62.5,109.8,18.0,VRLA12v_LeadAcid
2730,10.63.102.68,SBD._Handgait_R1_ULN,9,2025-05-26T17:00:02,2025-05-26T18:28:05,Scheduled test,Low capacity,Test normal,46.0,-63.1,92.6,17.0,VRLA12v_LeadAcid
2731,10.63.102.68,SBD._Handgait_R1_ULN,10,2025-05-23T17:00:02,2025-05-23T18:28:24,Scheduled test,Low capacity,Test normal,46.0,-63.5,93.4,17.0,VRLA12v_LeadAcid
2732,10.63.102.68,SBD._Handgait_R1_ULN,11,2025-05-20T17:00:02,2025-05-20T18:35:49,Scheduled test,Low capacity,Test normal,46.6,-56.0,89.3,17.0,VRLA12v_LeadAcid
2733,10.63.102.68,SBD._Handgait_R1_ULN,12,2025-05-17T17:00:02,2025-05-17T18:27:41,Scheduled test,Low capacity,Test normal,46.4,-62.0,90.6,17.0,VRLA12v_LeadAcid
2734,10.63.102.68,SBD._Handgait_R1_ULN,13,2025-05-14T17:00:02,2025-05-14T18:34:59,Scheduled test,Low capacity,Test normal,46.0,-62.9,99.5,17.0,VRLA12v_LeadAcid
2735,10.63.102.68,SBD._Handgait_R1_ULN,14,2025-05-11T17:00:02,2025-05-11T18:21:22,Scheduled test,Low capacity,Test normal,46.3,-66.8,90.5,17.0,VRLA12v_LeadAcid
2736,10.63.102.68,SBD._Handgait_R1_ULN,15,2025-05-08T17:00:02,2025-05-08T18:41:33,Scheduled test,Low capacity,Test normal,46.2,-57.6,97.3,17.0,VRLA12v_LeadAcid
2737,10.63.102.68,SBD._Handgait_R1_ULN,16,2025-05-05T17:00:02,2025-05-05T18:46:48,Scheduled test,Low capacity,Test normal,46.1,-55.9,99.4,17.0,VRLA12v_LeadAcid
2738,10.63.102.68,SBD._Handgait_R1_ULN,17,2025-05-02T17:00:02,2025-05-02T18:48:11,Scheduled test,Low capacity,Test normal,46.1,-57.4,103.5,17.0,VRLA12v_LeadAcid
2739,10.63.102.68,SBD._Handgait_R1_ULN,18,2025-04-29T17:00:02,2025-04-29T18:55:04,Scheduled test,Low capacity,Test normal,45.9,-55.3,106.0,17.0,VRLA12v_LeadAcid
2740,10.63.102.68,SBD._Handgait_R1_ULN,19,2025-04-26T17:00:03,2025-04-26T18:28:15,Scheduled test,Low capacity,Test normal,46.2,-65.0,95.5,17.0,VRLA12v_LeadAcid
2741,10.63.102.68,SBD._Handgait_R1_ULN,20,2025-04-23T17:00:03,2025-04-23T18:47:05,Scheduled test,Low capacity,Test normal,46.7,-51.9,92.6,17.0,VRLA12v_LeadAcid
2742,10.63.102.68,SBD._Handgait_R1_ULN,21,2025-04-20T17:00:02,2025-04-20T18:34:35,Scheduled test,Low capacity,Test normal,46.9,-56.9,89.6,16.0,VRLA12v_LeadAcid
2743,10.63.102.68,SBD._Handgait_R1_ULN,22,2025-04-17T17:00:02,2025-04-17T18:53:43,Scheduled test,Low capacity,Test normal,46.1,-53.6,101.5,17.0,VRLA12v_LeadAcid
2744,10.63.102.68,SBD._Handgait_R1_ULN,23,2025-04-14T17:00:02,2025-04-14T18:50:59,Scheduled test,Low capacity,Test normal,46.2,-53.8,99.4,17.0,VRLA12v_LeadAcid
2745,10.63.102.68,SBD._Handgait_R1_ULN,24,2025-04-11T17:00:02,2025-04-11T18:38:46,Scheduled test,Low capacity,Test normal,46.3,-59.3,97.5,16.0,VRLA12v_LeadAcid
2746,10.63.102.68,SBD._Handgait_R1_ULN,25,2025-04-08T17:00:03,2025-04-08T18:36:05,Scheduled test,Low capacity,Test normal,46.6,-56.5,90.4,17.0,VRLA12v_LeadAcid
2747,10.63.102.68,SBD._Handgait_R1_ULN,26,2025-04-05T17:00:02,2025-04-05T18:17:00,Scheduled test,Low capacity,Test normal,47.4,-59.8,76.7,17.0,VRLA12v_LeadAcid
2748,10.63.102.68,SBD._Handgait_R1_ULN,27,2025-04-02T17:00:03,2025-04-02T18:42:55,Scheduled test,Low capacity,Test normal,46.4,-57.3,98.2,17.0,VRLA12v_LeadAcid
2749,10.63.102.68,SBD._Handgait_R1_ULN,28,2025-03-30T17:00:03,2025-03-30T18:14:15,Scheduled test,Low capacity,Test normal,48.1,-54.0,66.7,17.0,VRLA12v_LeadAcid
2750,10.63.102.68,SBD._Handgait_R1_ULN,29,2025-03-27T17:00:03,2025-03-27T18:49:00,Scheduled test,Low capacity,Test normal,46.2,-57.9,105.2,17.0,VRLA12v_LeadAcid
2751,10.63.102.68,SBD._Handgait_R1_ULN,30,2025-03-24T17:00:03,2025-03-24T18:55:10,Scheduled test,Low capacity,Test normal,46.1,-57.0,109.3,17.0,VRLA12v_LeadAcid
2752,10.63.102.68,SBD._Handgait_R1_ULN,31,2025-03-21T17:00:03,2025-03-21T18:48:30,Scheduled test,Low capacity,Test normal,46.7,-52.9,95.5,17.0,VRLA12v_LeadAcid
2753,10.63.102.68,SBD._Handgait_R1_ULN,32,2025-03-18T17:00:03,2025-03-18T18:55:56,Scheduled test,Low capacity,Test normal,46.0,-52.6,101.5,17.0,VRLA12v_LeadAcid
2754,10.63.102.68,SBD._Handgait_R1_ULN,33,2025-03-15T17:00:03,2025-03-15T18:38:27,Scheduled test,Low capacity,Test normal,46.4,-58.3,95.6,17.0,VRLA12v_LeadAcid
2755,10.63.102.68,SBD._Handgait_R1_ULN,34,2025-03-12T17:00:03,2025-03-12T18:59:27,Scheduled test,Low capacity,Test normal,46.3,-50.7,100.9,17.0,VRLA12v_LeadAcid
2756,10.63.102.68,SBD._Handgait_R1_ULN,35,2025-03-09T17:00:03,2025-03-09T18:49:41,Scheduled test,Low capacity,Test normal,46.3,-55.7,101.6,17.0,VRLA12v_LeadAcid
2757,10.63.102.68,SBD._Handgait_R1_ULN,36,2025-03-06T17:00:02,2025-03-06T18:33:39,Scheduled test,Low capacity,Test normal,47.1,-52.0,81.2,16.0,VRLA12v_LeadAcid
