id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
637192,10.63.103.98,BGD._6hor_46bair_ULN,45,2026-03-30T19:00:02,2026-03-30T20:29:05,Scheduled test,Low capacity,Test normal,47.2,-49.0,72.7,19.0,VRLA12v_LeadAcid
570898,10.63.103.98,BGD._6hor_46bair_ULN,44,2026-03-27T19:00:02,2026-03-27T20:25:09,Scheduled test,Low capacity,Test normal,47.2,-52.0,73.7,20.0,VRLA12v_LeadAcid
506095,10.63.103.98,BGD._6hor_46bair_ULN,43,2026-03-24T19:00:02,2026-03-24T20:21:36,Scheduled test,Low capacity,Test normal,47.1,-50.8,69.0,19.0,VRLA12v_LeadAcid
443348,10.63.103.98,BGD._6hor_46bair_ULN,42,2026-03-21T19:00:03,2026-03-21T20:13:28,Scheduled test,Low capacity,Test normal,47.3,-53.9,65.9,17.0,VRLA12v_LeadAcid
321577,10.63.103.98,BGD._6hor_46bair_ULN,41,2026-03-16T19:00:02,2026-03-16T20:31:13,Scheduled test,Low capacity,Test normal,47.0,-48.9,74.3,16.0,VRLA12v_LeadAcid
262494,10.63.103.98,BGD._6hor_46bair_ULN,40,2026-03-13T19:00:02,2026-03-13T20:25:39,Scheduled test,Low capacity,Test normal,46.9,-52.4,74.8,16.0,VRLA12v_LeadAcid
204704,10.63.103.98,BGD._6hor_46bair_ULN,39,2026-03-10T19:00:02,2026-03-10T20:13:17,Scheduled test,Low capacity,Test normal,46.9,-52.5,64.0,17.0,VRLA12v_LeadAcid
148292,10.63.103.98,BGD._6hor_46bair_ULN,38,2026-03-07T19:00:03,2026-03-07T20:09:28,Scheduled test,Low capacity,Test normal,47.0,-54.8,63.3,13.0,VRLA12v_LeadAcid
93255,10.63.103.98,BGD._6hor_46bair_ULN,37,2026-03-04T19:00:03,2026-03-04T20:18:46,Scheduled test,Low capacity,Test normal,47.2,-50.7,66.5,9.0,VRLA12v_LeadAcid
2868,10.63.103.98,BGD._6hor_46bair_ULN,1,2026-03-01T19:00:03,2026-03-01T20:16:10,Scheduled test,Low capacity,Test normal,47.2,-54.3,68.9,11.0,VRLA12v_LeadAcid
2869,10.63.103.98,BGD._6hor_46bair_ULN,2,2026-02-26T19:00:02,2026-02-26T20:28:29,Scheduled test,Low capacity,Test normal,47.2,-49.8,73.3,11.0,VRLA12v_LeadAcid
2870,10.63.103.98,BGD._6hor_46bair_ULN,3,2026-02-23T19:00:03,2026-02-23T20:31:37,Scheduled test,Low capacity,Test normal,47.0,-51.3,78.3,11.0,VRLA12v_LeadAcid
2871,10.63.103.98,BGD._6hor_46bair_ULN,4,2026-02-17T19:00:02,2026-02-17T20:57:13,Scheduled test,Low capacity,Test normal,47.1,-42.9,83.7,11.0,VRLA12v_LeadAcid
2872,10.63.103.98,BGD._6hor_46bair_ULN,5,2026-02-14T19:00:02,2026-02-14T20:41:18,Scheduled test,Low capacity,Test normal,47.1,-50.1,84.5,10.0,VRLA12v_LeadAcid
2873,10.63.103.98,BGD._6hor_46bair_ULN,6,2026-02-11T19:00:02,2026-02-11T20:26:23,Scheduled test,Low capacity,Test normal,47.2,-53.4,76.8,12.0,VRLA12v_LeadAcid
2874,10.63.103.98,BGD._6hor_46bair_ULN,7,2026-02-08T19:00:02,2026-02-08T20:25:20,Scheduled test,Low capacity,Test normal,47.3,-54.3,77.2,10.0,VRLA12v_LeadAcid
2875,10.63.103.98,BGD._6hor_46bair_ULN,8,2026-02-05T19:00:03,2026-02-05T20:39:27,Scheduled test,Low capacity,Test normal,47.1,-48.9,81.0,7.0,VRLA12v_LeadAcid
2876,10.63.103.98,BGD._6hor_46bair_ULN,9,2026-02-02T19:00:02,2026-02-02T20:34:50,Scheduled test,Low capacity,Test normal,47.3,-49.3,77.9,10.0,VRLA12v_LeadAcid
2877,10.63.103.98,BGD._6hor_46bair_ULN,10,2026-01-30T19:00:03,2026-01-30T20:42:52,Scheduled test,Low capacity,Test normal,47.1,-48.6,83.1,8.0,VRLA12v_LeadAcid
2878,10.63.103.98,BGD._6hor_46bair_ULN,11,2026-01-27T19:00:03,2026-01-27T20:15:51,Scheduled test,Low capacity,Test normal,47.4,-68.3,86.3,7.0,VRLA12v_LeadAcid
2879,10.63.103.98,BGD._6hor_46bair_ULN,12,2026-01-24T19:00:02,2026-01-24T20:59:40,Scheduled test,Low capacity,Test normal,47.0,-49.1,97.9,6.0,VRLA12v_LeadAcid
2880,10.63.103.98,BGD._6hor_46bair_ULN,13,2026-01-21T19:00:02,2026-01-21T20:58:39,Scheduled test,Low capacity,Test normal,48.0,-47.4,93.7,6.0,VRLA12v_LeadAcid
2881,10.63.103.98,BGD._6hor_46bair_ULN,14,2026-01-15T19:00:02,2026-01-15T20:45:26,Scheduled test,Low capacity,Test normal,47.1,-46.8,82.1,8.0,VRLA12v_LeadAcid
2882,10.63.103.98,BGD._6hor_46bair_ULN,15,2026-01-12T19:00:03,2026-01-12T20:50:17,Scheduled test,Low capacity,Test normal,47.1,-45.4,83.3,8.0,VRLA12v_LeadAcid
2883,10.63.103.98,BGD._6hor_46bair_ULN,16,2026-01-09T19:00:03,2026-01-09T20:45:04,Scheduled test,Low capacity,Test normal,47.1,-47.6,83.2,6.0,VRLA12v_LeadAcid
2884,10.63.103.98,BGD._6hor_46bair_ULN,17,2026-01-06T19:00:03,2026-01-06T20:46:49,Scheduled test,Low capacity,Test normal,47.1,-47.8,85.1,9.0,VRLA12v_LeadAcid
2885,10.63.103.98,BGD._6hor_46bair_ULN,18,2026-01-03T19:00:02,2026-01-03T20:46:03,Scheduled test,Low capacity,Test normal,46.9,-48.6,85.8,10.0,VRLA12v_LeadAcid
2886,10.63.103.98,BGD._6hor_46bair_ULN,19,2025-12-31T19:00:02,2025-12-31T21:00:27,Scheduled test,Low capacity,Test normal,47.2,-42.9,86.0,10.0,VRLA12v_LeadAcid
2887,10.63.103.98,BGD._6hor_46bair_ULN,20,2025-12-28T19:00:02,2025-12-28T20:50:21,Scheduled test,Low capacity,Test normal,46.9,-46.6,85.6,8.0,VRLA12v_LeadAcid
2888,10.63.103.98,BGD._6hor_46bair_ULN,21,2025-12-25T19:00:02,2025-12-25T20:44:36,Scheduled test,Low capacity,Test normal,47.1,-49.1,85.5,9.0,VRLA12v_LeadAcid
2889,10.63.103.98,BGD._6hor_46bair_ULN,22,2025-12-22T19:00:03,2025-12-22T20:45:41,Scheduled test,Low capacity,Test normal,47.3,-47.9,84.3,9.0,VRLA12v_LeadAcid
2890,10.63.103.98,BGD._6hor_46bair_ULN,23,2025-12-19T19:00:03,2025-12-19T20:39:12,Scheduled test,Low capacity,Test normal,47.0,-50.7,83.7,6.0,VRLA12v_LeadAcid
2891,10.63.103.98,BGD._6hor_46bair_ULN,24,2025-12-16T19:00:02,2025-12-16T20:44:19,Scheduled test,Low capacity,Test normal,47.1,-50.1,87.0,10.0,VRLA12v_LeadAcid
2892,10.63.103.98,BGD._6hor_46bair_ULN,25,2025-12-13T19:00:02,2025-12-13T20:41:29,Scheduled test,Low capacity,Test normal,47.1,-51.2,86.5,9.0,VRLA12v_LeadAcid
2893,10.63.103.98,BGD._6hor_46bair_ULN,26,2025-12-10T19:00:03,2025-12-10T20:44:19,Scheduled test,Low capacity,Test normal,47.3,-49.8,86.4,9.0,VRLA12v_LeadAcid
2894,10.63.103.98,BGD._6hor_46bair_ULN,27,2025-12-07T19:00:02,2025-12-07T20:53:20,Scheduled test,Low capacity,Test normal,47.0,-47.4,89.4,9.0,VRLA12v_LeadAcid
2895,10.63.103.98,BGD._6hor_46bair_ULN,28,2025-12-04T19:00:02,2025-12-04T20:41:14,Scheduled test,Low capacity,Test normal,46.9,-51.7,87.1,10.0,VRLA12v_LeadAcid
2896,10.63.103.98,BGD._6hor_46bair_ULN,29,2025-12-01T19:00:02,2025-12-01T20:47:42,Scheduled test,Low capacity,Test normal,46.8,-50.4,90.4,9.0,VRLA12v_LeadAcid
2897,10.63.103.98,BGD._6hor_46bair_ULN,30,2025-11-28T19:00:02,2025-11-28T20:47:59,Scheduled test,Low capacity,Test normal,46.9,-50.8,91.3,12.0,VRLA12v_LeadAcid
2898,10.63.103.98,BGD._6hor_46bair_ULN,31,2025-11-25T19:00:02,2025-11-25T20:52:58,Scheduled test,Low capacity,Test normal,46.9,-50.5,94.9,13.0,VRLA12v_LeadAcid
2899,10.63.103.98,BGD._6hor_46bair_ULN,32,2025-11-22T19:00:02,2025-11-22T21:00:07,Scheduled test,Low capacity,Test normal,45.3,-52.1,104.2,14.0,VRLA12v_LeadAcid
2900,10.63.103.98,BGD._6hor_46bair_ULN,33,2025-11-19T19:00:02,2025-11-19T21:03:47,Scheduled test,Low capacity,Test normal,45.4,-49.4,101.7,11.0,VRLA12v_LeadAcid
2901,10.63.103.98,BGD._6hor_46bair_ULN,34,2025-11-16T19:00:03,2025-11-16T20:56:30,Scheduled test,Low capacity,Test normal,45.1,-50.6,98.1,9.0,VRLA12v_LeadAcid
2902,10.63.103.98,BGD._6hor_46bair_ULN,35,2025-11-13T19:00:02,2025-11-13T21:01:43,Scheduled test,Low capacity,Test normal,45.4,-49.6,100.4,16.0,VRLA12v_LeadAcid
2903,10.63.103.98,BGD._6hor_46bair_ULN,36,2025-11-10T19:00:03,2025-11-10T20:56:52,Scheduled test,Low capacity,Test normal,45.3,-50.8,98.7,17.0,VRLA12v_LeadAcid
