id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
637320,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,46,2026-03-30T19:00:03,2026-03-30T21:07:47,Timed Self-Check,Lower Than End Voltage,Battery alm,45.7,-25.1,53.3,35.0,VRLA12v_LeadAcid
571024,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,45,2026-03-27T19:00:02,2026-03-27T21:18:52,Timed Self-Check,Lower Than End Voltage,Battery alm,45.8,-25.4,58.8,33.0,VRLA12v_LeadAcid
506219,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,44,2026-03-24T19:00:03,2026-03-24T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,46.1,-24.9,74.7,32.0,VRLA12v_LeadAcid
443470,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,43,2026-03-21T19:00:02,2026-03-21T21:39:31,Timed Self-Check,Lower Than End Voltage,Battery alm,46.0,-24.8,65.9,27.0,VRLA12v_LeadAcid
361805,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,42,2026-03-18T19:00:03,2026-03-18T21:07:10,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.1,53.0,27.0,VRLA12v_LeadAcid
301846,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,41,2026-03-15T19:00:02,2026-03-15T20:22:50,Timed Self-Check,Lower Than End Voltage,Battery alm,45.7,-25.4,35.0,27.0,VRLA12v_LeadAcid
243188,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,40,2026-03-12T19:00:03,2026-03-12T19:56:12,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-26.5,24.7,28.0,VRLA12v_LeadAcid
185849,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,39,2026-03-09T19:00:02,2026-03-09T19:42:14,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.9,18.2,23.0,VRLA12v_LeadAcid
129910,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,38,2026-03-06T19:00:03,2026-03-06T19:45:16,Timed Self-Check,Lower Than End Voltage,Battery alm,46.1,-25.6,19.3,19.0,VRLA12v_LeadAcid
3013,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,37,2026-03-03T19:00:03,2026-03-03T19:51:35,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.5,21.8,17.0,VRLA12v_LeadAcid
2977,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,1,2026-02-28T19:00:03,2026-02-28T20:11:28,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.6,30.5,17.0,VRLA12v_LeadAcid
2978,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,2,2026-02-25T19:00:03,2026-02-25T20:16:04,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.3,32.0,15.0,VRLA12v_LeadAcid
2979,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,3,2026-02-22T19:00:03,2026-02-22T20:19:29,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-24.8,32.8,18.0,VRLA12v_LeadAcid
2980,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,4,2026-02-19T19:00:02,2026-02-19T20:21:14,Timed Self-Check,Lower Than End Voltage,Battery alm,46.0,-24.4,32.9,20.0,VRLA12v_LeadAcid
2981,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,5,2026-02-16T19:00:02,2026-02-16T20:19:39,Timed Self-Check,Lower Than End Voltage,Battery alm,46.0,-25.1,33.2,18.0,VRLA12v_LeadAcid
2982,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,6,2026-02-13T19:00:03,2026-02-13T20:20:20,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.5,34.1,20.0,VRLA12v_LeadAcid
2983,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,7,2026-02-10T19:00:03,2026-02-10T20:26:02,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.2,36.0,19.0,VRLA12v_LeadAcid
2984,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,8,2026-02-07T19:00:02,2026-02-07T20:45:53,Timed Self-Check,Lower Than End Voltage,Battery alm,45.9,-25.0,44.1,16.0,VRLA12v_LeadAcid
2985,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,9,2026-02-04T19:00:03,2026-02-04T19:24:35,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-24.5,10.0,18.0,VRLA12v_LeadAcid
2986,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,10,2026-02-01T19:00:03,2026-02-01T19:25:13,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.0,10.0,16.0,VRLA12v_LeadAcid
2987,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,11,2026-01-29T19:00:03,2026-01-29T19:24:05,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-25.1,10.0,16.0,VRLA12v_LeadAcid
2988,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,12,2026-01-26T19:00:03,2026-01-26T19:25:40,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-24.7,10.5,17.0,VRLA12v_LeadAcid
2989,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,13,2026-01-23T19:00:02,2026-01-23T19:25:08,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-25.1,10.5,12.0,VRLA12v_LeadAcid
2990,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,14,2026-01-20T19:00:02,2026-01-20T19:29:15,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.5,11.9,14.0,VRLA12v_LeadAcid
2991,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,15,2026-01-17T19:00:02,2026-01-17T19:31:33,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.9,13.1,14.0,VRLA12v_LeadAcid
2992,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,16,2026-01-14T19:00:03,2026-01-14T19:38:53,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.7,16.0,20.0,VRLA12v_LeadAcid
2993,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,17,2026-01-11T19:00:03,2026-01-11T19:39:56,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.7,16.4,20.0,VRLA12v_LeadAcid
2994,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,18,2026-01-08T19:00:03,2026-01-08T19:40:12,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-25.0,16.7,21.0,VRLA12v_LeadAcid
2995,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,19,2026-01-05T19:00:02,2026-01-05T19:36:28,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-25.2,15.3,17.0,VRLA12v_LeadAcid
2996,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,20,2026-01-02T19:00:03,2026-01-02T19:43:27,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.7,17.8,16.0,VRLA12v_LeadAcid
2997,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,21,2025-12-30T19:00:02,2025-12-30T19:46:33,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-25.1,19.4,19.0,VRLA12v_LeadAcid
2998,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,22,2025-12-27T19:00:03,2025-12-27T19:52:00,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-24.9,21.5,19.0,VRLA12v_LeadAcid
2999,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,23,2025-12-24T19:00:03,2025-12-24T19:53:55,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-25.0,22.4,17.0,VRLA12v_LeadAcid
3000,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,24,2025-12-21T19:00:03,2025-12-21T19:58:00,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-24.9,24.0,16.0,VRLA12v_LeadAcid
3001,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,25,2025-12-18T19:00:02,2025-12-18T20:16:36,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-25.3,32.2,22.0,VRLA12v_LeadAcid
3002,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,26,2025-12-15T19:00:03,2025-12-15T20:34:08,Timed Self-Check,Low Capacity,Test Result Normal,47.9,-24.6,38.5,19.0,VRLA12v_LeadAcid
3003,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,27,2025-12-12T19:00:03,2025-12-12T20:55:39,Timed Self-Check,Low Capacity,Test Result Normal,47.6,-25.1,48.3,19.0,VRLA12v_LeadAcid
3004,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,28,2025-12-09T19:00:02,2025-12-09T21:13:54,Timed Self-Check,Low Capacity,Test Result Normal,47.7,-24.7,55.0,20.0,VRLA12v_LeadAcid
3005,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,29,2025-12-06T19:00:03,2025-12-06T21:38:38,Timed Self-Check,Low Capacity,Test Result Normal,47.8,-24.9,65.7,23.0,VRLA12v_LeadAcid
3006,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,30,2025-12-03T19:00:01,2025-12-03T22:00:22,Timed Self-Check,Exceeded time limit,Test Result Normal,48.9,-24.1,72.3,23.0,VRLA12v_LeadAcid
3007,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,31,2025-11-30T19:00:03,2025-11-30T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,49.3,-24.3,72.9,30.0,VRLA12v_LeadAcid
3008,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,32,2025-11-27T19:00:02,2025-11-27T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,49.4,-24.2,72.6,28.0,VRLA12v_LeadAcid
3009,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,33,2025-11-24T19:00:02,2025-11-24T22:00:22,Timed Self-Check,Exceeded time limit,Test Result Normal,49.5,-24.3,73.0,28.0,VRLA12v_LeadAcid
3010,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,34,2025-11-21T19:00:02,2025-11-21T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,49.0,-24.5,73.7,29.0,VRLA12v_LeadAcid
3011,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,35,2025-11-18T19:00:03,2025-11-18T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,49.5,-24.3,72.8,26.0,VRLA12v_LeadAcid
3012,10.63.104.66,SBD._8hor_Gallery_ISS100_ULN,36,2025-11-15T19:00:02,2025-11-15T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,49.0,-24.8,74.4,29.0,VRLA12v_LeadAcid
