id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
593118,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,44,2026-03-28T19:00:03,2026-03-28T22:00:14,Scheduled test,Exceeded time limit,Test normal,47.7,-61.1,183.4,28.0,VRLA12v_LeadAcid
527835,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,43,2026-03-25T19:00:03,2026-03-25T22:00:13,Scheduled test,Exceeded time limit,Test normal,47.8,-58.9,176.7,31.0,VRLA12v_LeadAcid
464366,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,42,2026-03-22T19:00:02,2026-03-22T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.9,-58.7,176.0,31.0,VRLA12v_LeadAcid
382245,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,41,2026-03-19T19:00:03,2026-03-19T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.1,-56.9,170.7,30.0,VRLA12v_LeadAcid
321854,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,40,2026-03-16T19:00:03,2026-03-16T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.1,-56.7,170.1,30.0,VRLA12v_LeadAcid
262765,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,39,2026-03-13T19:00:01,2026-03-13T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.2,-55.4,166.2,30.0,VRLA12v_LeadAcid
204970,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,38,2026-03-10T19:00:02,2026-03-10T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.0,-58.9,176.7,29.0,VRLA12v_LeadAcid
148552,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,37,2026-03-07T19:00:02,2026-03-07T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.5,-61.9,185.8,28.0,VRLA12v_LeadAcid
3122,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,1,2026-03-02T19:00:03,2026-03-02T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.9,-55.2,165.6,28.0,VRLA12v_LeadAcid
3123,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,2,2026-02-27T19:00:02,2026-02-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.2,-55.5,166.6,29.0,VRLA12v_LeadAcid
3124,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,3,2026-02-24T19:00:03,2026-02-24T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.0,-57.0,171.0,30.0,VRLA12v_LeadAcid
3125,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,4,2026-02-21T19:00:03,2026-02-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.3,-53.6,160.9,30.0,VRLA12v_LeadAcid
3126,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,5,2026-02-18T19:00:03,2026-02-18T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.1,-55.9,167.7,30.0,VRLA12v_LeadAcid
3127,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,6,2026-02-15T19:00:02,2026-02-15T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.5,-51.0,152.9,30.0,VRLA12v_LeadAcid
3128,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,7,2026-02-12T19:00:02,2026-02-12T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.4,-54.2,162.5,30.0,VRLA12v_LeadAcid
3129,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,8,2026-02-09T19:00:02,2026-02-09T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.2,-55.0,165.0,29.0,VRLA12v_LeadAcid
3130,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,9,2026-02-04T19:00:02,2026-02-04T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.2,-53.6,160.9,29.0,VRLA12v_LeadAcid
3131,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,10,2026-02-01T19:00:03,2026-02-01T22:00:14,Scheduled test,Exceeded time limit,Test normal,48.1,-54.1,162.2,28.0,VRLA12v_LeadAcid
3132,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,11,2026-01-29T19:00:03,2026-01-29T19:29:41,Scheduled test,Fault alarm,Abnormal end,50.7,-52.3,25.8,28.0,VRLA12v_LeadAcid
3133,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,12,2026-01-26T19:00:03,2026-01-26T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.4,-52.6,157.9,27.0,VRLA12v_LeadAcid
3134,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,13,2026-01-23T19:00:02,2026-01-23T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.0,-56.7,170.0,26.0,VRLA12v_LeadAcid
3135,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,14,2026-01-20T19:00:03,2026-01-20T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.3,-51.6,154.9,27.0,VRLA12v_LeadAcid
3136,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,15,2026-01-17T19:00:02,2026-01-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.4,-51.5,154.4,28.0,VRLA12v_LeadAcid
3137,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,16,2026-01-14T19:00:02,2026-01-14T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.6,-54.4,163.2,28.0,VRLA12v_LeadAcid
3138,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,17,2026-01-11T19:00:03,2026-01-11T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.9,-51.8,155.3,28.0,VRLA12v_LeadAcid
3139,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,18,2026-01-08T19:00:03,2026-01-08T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.8,-53.1,159.3,28.0,VRLA12v_LeadAcid
3140,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,19,2026-01-05T19:00:02,2026-01-05T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.9,-52.0,156.1,28.0,VRLA12v_LeadAcid
3141,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,20,2026-01-02T19:00:02,2026-01-02T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.1,-50.0,150.1,27.0,VRLA12v_LeadAcid
3142,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,21,2025-12-30T19:00:02,2025-12-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.1,-51.0,153.1,28.0,VRLA12v_LeadAcid
3143,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,22,2025-12-27T19:00:03,2025-12-27T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.0,-51.3,153.9,28.0,VRLA12v_LeadAcid
3144,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,23,2025-12-24T19:00:02,2025-12-24T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.0,-51.9,155.8,28.0,VRLA12v_LeadAcid
3145,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,24,2025-12-21T19:00:02,2025-12-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-51.4,154.3,28.0,VRLA12v_LeadAcid
3146,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,25,2025-12-18T19:00:02,2025-12-18T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-52.4,157.2,28.0,VRLA12v_LeadAcid
3147,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,26,2025-12-15T19:00:02,2025-12-15T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.9,-53.7,161.0,27.0,VRLA12v_LeadAcid
3148,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,27,2025-12-12T19:00:02,2025-12-12T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.9,-52.3,157.0,27.0,VRLA12v_LeadAcid
3149,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,28,2025-12-09T19:00:03,2025-12-09T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.9,-53.7,161.2,27.0,VRLA12v_LeadAcid
3150,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,29,2025-12-06T19:00:03,2025-12-06T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.9,-53.3,160.0,26.0,VRLA12v_LeadAcid
3151,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,30,2025-12-03T19:00:03,2025-12-03T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.9,-53.7,161.0,25.0,VRLA12v_LeadAcid
3152,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,31,2025-11-30T19:00:02,2025-11-30T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.1,-50.5,151.6,26.0,VRLA12v_LeadAcid
3153,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,32,2025-11-27T19:00:03,2025-11-27T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.1,-51.7,155.2,26.0,VRLA12v_LeadAcid
3154,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,33,2025-11-24T19:00:02,2025-11-24T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.7,-54.5,163.4,27.0,VRLA12v_LeadAcid
3155,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,34,2025-11-21T19:00:02,2025-11-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.1,-50.4,151.3,26.0,VRLA12v_LeadAcid
3156,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,35,2025-11-18T19:00:02,2025-11-18T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.0,-51.4,154.2,27.0,VRLA12v_LeadAcid
3157,10.63.106.162,HUD._4hor_Happyresidence_MP22_ULN,36,2025-11-15T19:00:02,2025-11-15T19:38:00,Scheduled test,Fault alarm,Abnormal end,50.4,-49.0,31.0,28.0,VRLA12v_LeadAcid
