id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
637806,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,45,2026-03-30T19:00:00,2026-03-30T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-32.0,96.1,30.0,ESMU_Lithium
571500,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,44,2026-03-27T19:00:00,2026-03-27T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-31.8,95.4,30.0,ESMU_Lithium
506686,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,43,2026-03-24T19:00:01,2026-03-24T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-32.9,98.8,29.0,ESMU_Lithium
443927,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,42,2026-03-21T19:00:01,2026-03-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-32.2,96.6,26.0,ESMU_Lithium
362252,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,41,2026-03-18T19:00:01,2026-03-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-29.8,89.4,24.0,ESMU_Lithium
302284,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,40,2026-03-15T19:00:00,2026-03-15T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-31.3,93.9,26.0,ESMU_Lithium
243616,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,39,2026-03-12T19:00:01,2026-03-12T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-30.1,90.3,24.0,ESMU_Lithium
186266,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,38,2026-03-09T19:00:00,2026-03-09T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-31.0,93.1,25.0,ESMU_Lithium
130316,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,37,2026-03-06T19:00:01,2026-03-06T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-30.9,92.7,20.0,ESMU_Lithium
3377,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,1,2026-02-20T19:00:01,2026-02-20T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-28.6,85.8,24.0,ESMU_Lithium
3378,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,2,2026-02-17T19:00:01,2026-02-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.4,-28.1,84.2,20.0,ESMU_Lithium
3379,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,3,2026-02-12T19:00:00,2026-02-12T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.5,-30.0,90.1,21.0,ESMU_Lithium
3380,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,4,2025-12-18T19:00:00,2025-12-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-32.5,97.4,20.0,ESMU_Lithium
3381,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,5,2025-11-28T19:00:01,2025-11-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-32.8,98.3,21.0,ESMU_Lithium
3382,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,6,2025-11-25T19:00:01,2025-11-25T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-33.7,101.1,20.0,ESMU_Lithium
3383,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,7,2025-11-21T19:00:00,2025-11-21T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.3,-33.2,99.6,21.0,ESMU_Lithium
3384,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,8,2025-11-18T19:00:01,2025-11-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.2,-32.9,98.8,20.0,ESMU_Lithium
3385,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,9,2025-11-14T19:00:01,2025-11-14T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.3,-32.7,98.0,22.0,ESMU_Lithium
3386,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,10,2025-11-11T19:00:00,2025-11-11T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.4,-33.2,99.7,23.0,ESMU_Lithium
3387,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,11,2025-11-08T19:00:01,2025-11-08T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.3,-34.3,102.9,22.0,ESMU_Lithium
3388,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,12,2025-11-05T19:00:01,2025-11-05T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-33.8,101.5,27.0,ESMU_Lithium
3389,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,13,2025-11-02T19:00:01,2025-11-02T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-36.0,107.9,29.0,ESMU_Lithium
3390,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,14,2025-10-30T19:00:01,2025-10-30T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-32.7,98.2,26.0,ESMU_Lithium
3391,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,15,2025-10-27T19:00:01,2025-10-27T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.5,-34.3,102.8,25.0,ESMU_Lithium
3392,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,16,2025-10-24T19:00:01,2025-10-24T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.4,-33.6,100.9,24.0,ESMU_Lithium
3393,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,17,2025-10-21T19:00:00,2025-10-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.3,-32.6,97.8,22.0,ESMU_Lithium
3394,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,18,2025-10-18T19:00:01,2025-10-18T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.2,-33.0,99.0,20.0,ESMU_Lithium
3395,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,19,2025-10-15T19:00:01,2025-10-15T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.4,-33.9,101.7,26.0,ESMU_Lithium
3396,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,20,2025-10-12T19:00:01,2025-10-12T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-33.2,99.5,28.0,ESMU_Lithium
3397,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,21,2025-10-09T19:00:00,2025-10-09T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-34.7,104.2,31.0,ESMU_Lithium
3398,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,22,2025-10-06T19:00:00,2025-10-06T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.5,-33.7,101.0,28.0,ESMU_Lithium
3399,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,23,2025-10-03T19:00:01,2025-10-03T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-33.3,99.9,31.0,ESMU_Lithium
3400,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,24,2025-09-30T19:00:00,2025-09-30T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-34.2,102.5,34.0,ESMU_Lithium
3401,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,25,2025-09-27T19:00:00,2025-09-27T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-36.1,108.3,35.0,ESMU_Lithium
3402,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,26,2025-09-24T19:00:01,2025-09-24T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-37.1,111.3,33.0,ESMU_Lithium
3403,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,27,2025-09-21T19:00:00,2025-09-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-35.9,107.6,35.0,ESMU_Lithium
3404,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,28,2025-09-18T19:00:00,2025-09-18T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-35.4,106.1,34.0,ESMU_Lithium
3405,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,29,2025-09-15T19:00:00,2025-09-15T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-36.6,109.7,31.0,ESMU_Lithium
3406,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,30,2025-09-12T19:00:01,2025-09-12T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-35.5,106.6,33.0,ESMU_Lithium
3407,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,31,2025-09-09T19:00:01,2025-09-09T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-36.7,110.1,34.0,ESMU_Lithium
3408,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,32,2025-09-06T19:00:00,2025-09-06T22:00:05,Scheduled test,Exceeded time limit,Test normal,48.7,-35.1,105.2,32.0,ESMU_Lithium
3409,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,33,2025-09-03T19:00:01,2025-09-03T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-36.0,108.1,35.0,ESMU_Lithium
3410,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,34,2025-08-31T19:00:00,2025-08-31T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-36.1,108.2,35.0,ESMU_Lithium
3411,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,35,2025-08-28T19:00:00,2025-08-28T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-36.6,109.7,36.0,ESMU_Lithium
3412,10.63.108.35,HUD._4xor_VivaCityM5Bair_ULN,36,2025-08-25T19:00:02,2025-08-25T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-36.3,108.8,37.0,ESMU_Lithium
