id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
660500,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,44,2026-03-31T19:00:03,2026-03-31T19:24:54,Scheduled test,Low voltage,Battery alm,45.2,-61.8,25.6,19.0,VRLA12v_LeadAcid
593682,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,43,2026-03-28T19:00:02,2026-03-28T19:23:47,Scheduled test,Low voltage,Battery alm,45.7,-66.2,26.2,23.0,VRLA12v_LeadAcid
464907,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,42,2026-03-22T19:00:02,2026-03-22T19:28:52,Scheduled test,Low voltage,Battery alm,45.8,-67.1,32.3,16.0,VRLA12v_LeadAcid
382774,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,41,2026-03-19T19:00:03,2026-03-19T19:37:25,Scheduled test,Low voltage,Battery alm,45.7,-54.0,33.6,12.0,VRLA12v_LeadAcid
322372,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,40,2026-03-16T19:00:02,2026-03-16T19:31:46,Scheduled test,Low voltage,Battery alm,46.1,-59.0,31.2,11.0,VRLA12v_LeadAcid
263272,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,39,2026-03-13T19:00:03,2026-03-13T19:30:18,Scheduled test,Low capacity,Test normal,45.9,-53.5,27.0,10.0,VRLA12v_LeadAcid
205464,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,38,2026-03-10T19:00:02,2026-03-10T19:30:26,Scheduled test,Low voltage,Battery alm,45.6,-56.6,28.6,11.0,VRLA12v_LeadAcid
149034,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,37,2026-03-07T19:00:03,2026-03-07T19:24:48,Scheduled test,Low voltage,Battery alm,45.7,-65.0,26.8,7.0,VRLA12v_LeadAcid
3594,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,1,2026-02-21T19:00:03,2026-02-21T19:33:52,Scheduled test,Low capacity,Test normal,46.3,-51.3,28.9,8.0,VRLA12v_LeadAcid
3595,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,2,2026-02-18T19:00:02,2026-02-18T19:31:55,Scheduled test,Low capacity,Test normal,45.7,-56.5,30.0,6.0,VRLA12v_LeadAcid
3596,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,3,2026-02-12T19:00:02,2026-02-12T19:33:55,Scheduled test,Low capacity,Test normal,45.5,-55.3,31.2,7.0,VRLA12v_LeadAcid
3597,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,4,2026-02-03T19:00:03,2026-02-03T19:35:49,Scheduled test,Low voltage,Battery alm,45.6,-59.5,35.5,6.0,VRLA12v_LeadAcid
3598,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,5,2025-12-17T19:00:03,2025-12-17T19:31:35,Scheduled test,Low voltage,Battery alm,45.4,-55.7,29.3,5.0,VRLA12v_LeadAcid
3599,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,6,2025-11-27T19:00:02,2025-11-27T19:00:20,Scheduled test,Low temperature,Abnormal end,52.4,-47.1,0.2,5.0,VRLA12v_LeadAcid
3600,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,7,2025-11-24T19:00:02,2025-11-24T19:34:17,Scheduled test,Low voltage,Battery alm,45.7,-53.2,30.3,6.0,VRLA12v_LeadAcid
3601,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,8,2025-11-21T19:00:02,2025-11-21T19:31:08,Scheduled test,Low capacity,Test normal,45.5,-57.9,30.0,9.0,VRLA12v_LeadAcid
3602,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,9,2025-11-18T19:00:03,2025-11-18T19:33:13,Scheduled test,Low voltage,Battery alm,45.6,-55.2,30.5,6.0,VRLA12v_LeadAcid
3603,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,10,2025-11-13T19:00:02,2025-11-13T19:33:26,Scheduled test,Low voltage,Battery alm,45.4,-56.0,31.1,12.0,VRLA12v_LeadAcid
3604,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,11,2025-11-10T19:00:02,2025-11-10T19:34:15,Scheduled test,Low capacity,Test normal,45.6,-55.0,31.4,12.0,VRLA12v_LeadAcid
3605,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,12,2025-11-07T19:00:03,2025-11-07T19:31:51,Scheduled test,Low voltage,Battery alm,45.5,-60.4,32.0,14.0,VRLA12v_LeadAcid
3606,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,13,2025-11-04T19:00:01,2025-11-04T19:32:23,Scheduled test,Low voltage,Battery alm,45.5,-61.3,33.1,17.0,VRLA12v_LeadAcid
3607,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,14,2025-11-01T19:00:03,2025-11-01T19:32:49,Scheduled test,Low voltage,Battery alm,45.1,-63.0,34.4,17.0,VRLA12v_LeadAcid
3608,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,15,2025-10-29T19:00:03,2025-10-29T19:38:58,Scheduled test,Low capacity,Test normal,45.3,-56.2,36.4,17.0,VRLA12v_LeadAcid
3609,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,16,2025-10-26T19:00:02,2025-10-26T19:40:38,Scheduled test,Low voltage,Battery alm,45.7,-54.6,36.9,12.0,VRLA12v_LeadAcid
3610,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,17,2025-10-23T19:00:02,2025-10-23T19:39:54,Scheduled test,Low voltage,Battery alm,46.3,-57.1,37.9,13.0,VRLA12v_LeadAcid
3611,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,18,2025-10-20T19:00:02,2025-10-20T19:44:11,Scheduled test,Low capacity,Test normal,45.4,-54.7,40.3,10.0,VRLA12v_LeadAcid
3612,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,19,2025-10-17T19:00:03,2025-10-17T19:45:50,Scheduled test,Low voltage,Battery alm,45.7,-55.9,42.6,13.0,VRLA12v_LeadAcid
3613,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,20,2025-10-14T19:00:03,2025-10-14T19:49:05,Scheduled test,Low capacity,Test normal,45.7,-56.2,45.9,11.0,VRLA12v_LeadAcid
3614,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,21,2025-10-11T19:00:03,2025-10-11T19:52:27,Scheduled test,Low voltage,Battery alm,45.6,-57.8,50.5,18.0,VRLA12v_LeadAcid
3615,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,22,2025-10-07T19:00:02,2025-10-07T19:37:50,Scheduled test,Low capacity,Test normal,45.7,-59.8,37.7,18.0,VRLA12v_LeadAcid
3616,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,23,2025-10-04T19:00:03,2025-10-04T19:42:09,Scheduled test,Low voltage,Battery alm,45.6,-55.5,38.9,20.0,VRLA12v_LeadAcid
3617,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,24,2025-10-01T19:00:02,2025-10-01T19:41:25,Scheduled test,Low capacity,Test normal,45.1,-57.9,39.9,21.0,VRLA12v_LeadAcid
3618,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,25,2025-09-28T19:00:02,2025-09-28T19:40:22,Scheduled test,Low capacity,Test normal,45.1,-59.4,39.9,19.0,VRLA12v_LeadAcid
3619,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,26,2025-09-25T19:00:03,2025-09-25T19:44:09,Scheduled test,Low capacity,Test normal,45.9,-57.1,41.9,19.0,VRLA12v_LeadAcid
3620,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,27,2025-09-22T19:00:03,2025-09-22T19:47:27,Scheduled test,Low capacity,Test normal,46.0,-54.3,42.8,19.0,VRLA12v_LeadAcid
3621,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,28,2025-09-19T19:00:03,2025-09-19T19:54:07,Scheduled test,Low capacity,Test normal,46.0,-49.0,44.1,18.0,VRLA12v_LeadAcid
3622,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,29,2025-09-16T19:00:02,2025-09-16T19:56:17,Scheduled test,Low capacity,Test normal,46.3,-47.5,44.5,18.0,VRLA12v_LeadAcid
3623,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,30,2025-09-13T19:00:03,2025-09-13T19:53:23,Scheduled test,Low voltage,Battery alm,46.2,-50.6,44.9,20.0,VRLA12v_LeadAcid
3624,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,31,2025-09-10T19:00:03,2025-09-10T19:55:14,Scheduled test,Low capacity,Test normal,45.4,-49.7,45.7,20.0,VRLA12v_LeadAcid
3625,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,32,2025-09-07T19:00:03,2025-09-07T19:45:53,Scheduled test,Low voltage,Battery alm,46.0,-57.1,43.6,20.0,VRLA12v_LeadAcid
3626,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,33,2025-09-04T19:00:03,2025-09-04T19:51:17,Scheduled test,Low capacity,Test normal,45.5,-53.0,45.3,20.0,VRLA12v_LeadAcid
3627,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,34,2025-09-01T19:00:03,2025-09-01T19:51:07,Scheduled test,Low capacity,Test normal,45.6,-55.1,46.8,22.0,VRLA12v_LeadAcid
3628,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,35,2025-08-29T19:00:03,2025-08-29T19:52:41,Scheduled test,Low voltage,Battery alm,45.5,-56.2,49.3,24.0,VRLA12v_LeadAcid
3629,10.63.110.66,HUD._10hor_MorinUul_GMobile_ULN,36,2025-08-26T19:00:02,2025-08-26T19:53:54,Scheduled test,Low capacity,Test normal,45.4,-54.6,49.0,23.0,VRLA12v_LeadAcid
