id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
639035,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,46,2026-03-30T19:00:03,2026-03-30T19:17:34,Scheduled test,Low voltage,Battery alm,45.5,-137.6,40.1,25.0,VRLA12v_LeadAcid
572702,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,45,2026-03-27T19:00:02,2026-03-27T19:17:07,Scheduled test,Low voltage,Battery alm,45.9,-139.7,39.7,25.0,VRLA12v_LeadAcid
507863,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,44,2026-03-24T19:00:03,2026-03-24T19:17:58,Scheduled test,Low voltage,Battery alm,45.2,-140.4,41.9,24.0,VRLA12v_LeadAcid
445077,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,43,2026-03-21T19:00:02,2026-03-21T19:27:33,Scheduled test,Low voltage,Battery alm,45.7,-107.3,49.2,23.0,VRLA12v_LeadAcid
363376,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,42,2026-03-18T19:00:02,2026-03-18T19:16:37,Scheduled test,Low voltage,Battery alm,45.7,-136.8,37.8,24.0,VRLA12v_LeadAcid
303381,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,41,2026-03-15T19:00:02,2026-03-15T19:30:12,Scheduled test,Low voltage,Battery alm,45.5,-103.7,52.1,22.0,VRLA12v_LeadAcid
244695,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,40,2026-03-12T19:00:03,2026-03-12T19:21:02,Scheduled test,Low voltage,Battery alm,45.7,-131.7,46.0,21.0,VRLA12v_LeadAcid
187318,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,39,2026-03-09T19:00:02,2026-03-09T19:18:01,Scheduled test,Low voltage,Battery alm,45.7,-140.7,42.1,19.0,VRLA12v_LeadAcid
131343,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,38,2026-03-06T19:00:02,2026-03-06T19:18:53,Scheduled test,Low voltage,Battery alm,45.3,-137.7,43.2,17.0,VRLA12v_LeadAcid
4415,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,37,2026-03-03T19:00:03,2026-03-03T19:19:19,Scheduled test,Low voltage,Battery alm,45.2,-138.8,44.6,16.0,VRLA12v_LeadAcid
4379,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,1,2026-02-28T19:00:02,2026-02-28T19:23:45,Scheduled test,Low capacity,Test normal,45.8,-121.2,47.9,16.0,VRLA12v_LeadAcid
4380,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,2,2026-02-25T19:00:02,2026-02-25T19:22:59,Scheduled test,Low capacity,Test normal,45.7,-129.3,49.4,18.0,VRLA12v_LeadAcid
4381,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,3,2026-02-22T19:00:02,2026-02-22T19:34:59,Scheduled test,Low capacity,Test normal,45.9,-97.9,57.0,20.0,VRLA12v_LeadAcid
4382,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,4,2026-02-19T19:00:02,2026-02-19T19:31:19,Scheduled test,Low capacity,Test normal,46.1,-104.5,54.5,20.0,VRLA12v_LeadAcid
4383,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,5,2026-02-16T19:00:02,2026-02-16T19:22:13,Scheduled test,Low capacity,Test normal,45.9,-131.0,48.4,19.0,VRLA12v_LeadAcid
4384,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,6,2026-02-13T19:00:02,2026-02-13T19:21:45,Scheduled test,Low capacity,Test normal,45.8,-134.3,48.6,19.0,VRLA12v_LeadAcid
4385,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,7,2026-02-10T19:00:02,2026-02-10T19:18:15,Scheduled test,Low capacity,Test normal,45.6,-147.0,44.6,17.0,VRLA12v_LeadAcid
4386,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,8,2026-02-07T19:00:03,2026-02-07T19:23:55,Scheduled test,Low capacity,Test normal,45.3,-125.2,49.7,16.0,VRLA12v_LeadAcid
4387,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,9,2026-02-04T19:00:03,2026-02-04T19:22:00,Scheduled test,Low voltage,Battery alm,45.9,-140.4,51.3,17.0,VRLA12v_LeadAcid
4388,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,10,2026-02-01T19:00:03,2026-02-01T19:27:46,Scheduled test,Low capacity,Test normal,46.3,-113.5,52.4,15.0,VRLA12v_LeadAcid
4389,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,11,2026-01-29T19:00:03,2026-01-29T19:20:15,Scheduled test,Low capacity,Test normal,45.3,-138.1,46.5,13.0,VRLA12v_LeadAcid
4390,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,12,2026-01-26T19:00:03,2026-01-26T19:21:12,Scheduled test,Low capacity,Test normal,45.9,-132.9,46.8,12.0,VRLA12v_LeadAcid
4391,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,13,2026-01-23T19:00:02,2026-01-23T19:21:39,Scheduled test,Low capacity,Test normal,45.5,-133.5,48.0,10.0,VRLA12v_LeadAcid
4392,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,14,2026-01-20T19:00:03,2026-01-20T19:24:32,Scheduled test,Low capacity,Test normal,45.5,-129.8,52.9,14.0,VRLA12v_LeadAcid
4393,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,15,2026-01-17T19:00:03,2026-01-17T19:30:55,Scheduled test,Low capacity,Test normal,46.1,-110.4,56.7,17.0,VRLA12v_LeadAcid
4394,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,16,2026-01-14T19:00:02,2026-01-14T19:22:17,Scheduled test,Low capacity,Test normal,45.9,-139.1,51.5,19.0,VRLA12v_LeadAcid
4395,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,17,2026-01-11T19:00:02,2026-01-11T19:33:14,Scheduled test,Low capacity,Test normal,45.8,-108.2,59.8,19.0,VRLA12v_LeadAcid
4396,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,18,2026-01-08T19:00:02,2026-01-08T19:24:09,Scheduled test,Low capacity,Test normal,46.4,-130.8,52.5,18.0,VRLA12v_LeadAcid
4397,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,19,2026-01-05T19:00:02,2026-01-05T19:24:58,Scheduled test,Low capacity,Test normal,46.0,-124.6,51.8,17.0,VRLA12v_LeadAcid
4398,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,20,2026-01-02T19:00:02,2026-01-02T19:25:52,Scheduled test,Low capacity,Test normal,45.9,-115.8,49.8,13.0,VRLA12v_LeadAcid
4399,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,21,2025-12-30T19:00:02,2025-12-30T19:23:06,Scheduled test,Low capacity,Test normal,46.4,-127.6,49.0,17.0,VRLA12v_LeadAcid
4400,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,22,2025-12-27T19:00:02,2025-12-27T19:23:46,Scheduled test,Low capacity,Test normal,45.9,-129.4,51.1,17.0,VRLA12v_LeadAcid
4401,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,23,2025-12-24T19:00:03,2025-12-24T19:21:21,Scheduled test,Low capacity,Test normal,46.0,-136.2,48.4,17.0,VRLA12v_LeadAcid
4402,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,24,2025-12-21T19:00:02,2025-12-21T19:25:21,Scheduled test,Low capacity,Test normal,45.7,-123.5,52.1,17.0,VRLA12v_LeadAcid
4403,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,25,2025-12-18T19:00:02,2025-12-18T19:22:15,Scheduled test,Low capacity,Test normal,46.0,-137.6,50.9,18.0,VRLA12v_LeadAcid
4404,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,26,2025-12-15T19:00:02,2025-12-15T19:20:28,Scheduled test,Low voltage,Battery alm,45.8,-140.4,47.8,16.0,VRLA12v_LeadAcid
4405,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,27,2025-12-12T19:00:02,2025-12-12T19:21:23,Scheduled test,Low voltage,Battery alm,45.7,-139.6,49.7,17.0,VRLA12v_LeadAcid
4406,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,28,2025-12-09T19:00:03,2025-12-09T19:21:56,Scheduled test,Low capacity,Test normal,46.0,-136.7,49.8,18.0,VRLA12v_LeadAcid
4407,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,29,2025-12-06T19:00:02,2025-12-06T19:23:38,Scheduled test,Low capacity,Test normal,45.7,-130.6,51.4,17.0,VRLA12v_LeadAcid
4408,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,30,2025-12-03T19:00:02,2025-12-03T19:21:49,Scheduled test,Low capacity,Test normal,45.5,-140.2,50.8,17.0,VRLA12v_LeadAcid
4409,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,31,2025-11-30T19:00:02,2025-11-30T19:28:09,Scheduled test,Low capacity,Test normal,45.8,-117.3,54.9,19.0,VRLA12v_LeadAcid
4410,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,32,2025-11-27T19:00:03,2025-11-27T19:23:02,Scheduled test,Low capacity,Test normal,46.0,-132.0,50.5,19.0,VRLA12v_LeadAcid
4411,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,33,2025-11-24T19:00:03,2025-11-24T19:22:42,Scheduled test,Low capacity,Test normal,45.9,-135.7,51.2,20.0,VRLA12v_LeadAcid
4412,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,34,2025-11-21T19:00:02,2025-11-21T19:26:11,Scheduled test,Low capacity,Test normal,46.8,-114.8,50.0,19.0,VRLA12v_LeadAcid
4413,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,35,2025-11-18T19:00:03,2025-11-18T19:22:05,Scheduled test,Low capacity,Test normal,46.2,-136.2,49.9,19.0,VRLA12v_LeadAcid
4414,10.63.125.35,CHD._1hor_TuvMTCTower_NMD110_ULN,36,2025-11-15T19:00:02,2025-11-15T19:26:40,Scheduled test,Low capacity,Test normal,46.5,-121.3,53.8,22.0,VRLA12v_LeadAcid
