id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
661907,10.63.134.122,TUV.Zaamar_UguumurBagKTV,46,2026-03-31T19:00:03,2026-03-31T21:47:56,Scheduled test,Low voltage,Battery alm,44.8,-100.5,280.9,20.0,VRLA12v_LeadAcid
595059,10.63.134.122,TUV.Zaamar_UguumurBagKTV,45,2026-03-28T19:00:02,2026-03-28T21:41:53,Scheduled test,Low voltage,Battery alm,44.8,-104.3,281.1,21.0,VRLA12v_LeadAcid
529732,10.63.134.122,TUV.Zaamar_UguumurBagKTV,44,2026-03-25T19:00:03,2026-03-25T21:42:53,Scheduled test,Low voltage,Battery alm,45.0,-102.8,278.9,21.0,VRLA12v_LeadAcid
466220,10.63.134.122,TUV.Zaamar_UguumurBagKTV,43,2026-03-22T19:00:02,2026-03-22T21:41:21,Scheduled test,Low voltage,Battery alm,45.2,-105.0,282.2,21.0,VRLA12v_LeadAcid
384058,10.63.134.122,TUV.Zaamar_UguumurBagKTV,42,2026-03-19T19:00:02,2026-03-19T21:42:18,Scheduled test,Low voltage,Battery alm,44.9,-104.6,282.7,21.0,VRLA12v_LeadAcid
323624,10.63.134.122,TUV.Zaamar_UguumurBagKTV,41,2026-03-16T19:00:02,2026-03-16T21:44:06,Scheduled test,Low voltage,Battery alm,44.9,-103.4,282.6,21.0,VRLA12v_LeadAcid
264499,10.63.134.122,TUV.Zaamar_UguumurBagKTV,40,2026-03-13T19:00:02,2026-03-13T21:48:23,Scheduled test,Low voltage,Battery alm,45.0,-101.2,283.7,23.0,VRLA12v_LeadAcid
206664,10.63.134.122,TUV.Zaamar_UguumurBagKTV,39,2026-03-10T19:00:03,2026-03-10T21:56:49,Scheduled test,Low voltage,Battery alm,44.8,-99.5,293.0,21.0,VRLA12v_LeadAcid
150203,10.63.134.122,TUV.Zaamar_UguumurBagKTV,38,2026-03-07T19:00:02,2026-03-07T22:00:11,Scheduled test,Exceeded time limit,Test normal,45.1,-100.6,301.8,33.0,VRLA12v_LeadAcid
95122,10.63.134.122,TUV.Zaamar_UguumurBagKTV,37,2026-03-04T19:00:03,2026-03-04T21:54:07,Scheduled test,Low voltage,Battery alm,45.0,-99.5,288.6,26.0,VRLA12v_LeadAcid
4724,10.63.134.122,TUV.Zaamar_UguumurBagKTV,1,2026-03-01T19:00:02,2026-03-01T22:00:11,Scheduled test,Exceeded time limit,Test normal,45.3,-96.6,289.7,25.0,VRLA12v_LeadAcid
4725,10.63.134.122,TUV.Zaamar_UguumurBagKTV,2,2026-02-26T19:00:02,2026-02-26T22:00:10,Scheduled test,Exceeded time limit,Test normal,45.6,-93.6,280.8,24.0,VRLA12v_LeadAcid
4726,10.63.134.122,TUV.Zaamar_UguumurBagKTV,3,2026-02-23T19:00:03,2026-02-23T22:00:11,Scheduled test,Exceeded time limit,Test normal,45.5,-92.7,278.1,24.0,VRLA12v_LeadAcid
4727,10.63.134.122,TUV.Zaamar_UguumurBagKTV,4,2026-02-20T19:00:03,2026-02-20T22:00:12,Scheduled test,Exceeded time limit,Test normal,45.7,-92.0,276.1,21.0,VRLA12v_LeadAcid
4728,10.63.134.122,TUV.Zaamar_UguumurBagKTV,5,2026-02-17T19:00:03,2026-02-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,45.7,-95.5,286.6,32.0,VRLA12v_LeadAcid
4729,10.63.134.122,TUV.Zaamar_UguumurBagKTV,6,2026-02-14T19:00:02,2026-02-14T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.0,-92.6,277.9,29.0,VRLA12v_LeadAcid
4730,10.63.134.122,TUV.Zaamar_UguumurBagKTV,7,2026-02-11T19:00:03,2026-02-11T22:00:12,Scheduled test,Exceeded time limit,Test normal,44.9,-99.9,299.7,28.0,VRLA12v_LeadAcid
4731,10.63.134.122,TUV.Zaamar_UguumurBagKTV,8,2026-02-08T19:00:02,2026-02-08T21:56:21,Scheduled test,Low voltage,Battery alm,44.9,-97.7,286.9,23.0,VRLA12v_LeadAcid
4732,10.63.134.122,TUV.Zaamar_UguumurBagKTV,9,2026-02-05T19:00:03,2026-02-05T21:47:30,Scheduled test,Low voltage,Battery alm,44.8,-103.7,289.3,25.0,VRLA12v_LeadAcid
4733,10.63.134.122,TUV.Zaamar_UguumurBagKTV,10,2026-02-02T19:00:02,2026-02-02T21:47:05,Scheduled test,Low voltage,Battery alm,45.0,-106.9,297.4,29.0,VRLA12v_LeadAcid
4734,10.63.134.122,TUV.Zaamar_UguumurBagKTV,11,2026-01-30T19:00:02,2026-01-30T21:42:13,Scheduled test,Low voltage,Battery alm,45.0,-103.6,279.8,22.0,VRLA12v_LeadAcid
4735,10.63.134.122,TUV.Zaamar_UguumurBagKTV,12,2026-01-27T19:00:02,2026-01-27T20:01:35,Scheduled test,Fault alarm,Abnormal end,49.1,-102.4,105.0,19.0,VRLA12v_LeadAcid
4736,10.63.134.122,TUV.Zaamar_UguumurBagKTV,13,2026-01-24T19:00:03,2026-01-24T21:42:40,Scheduled test,Low voltage,Battery alm,44.9,-100.9,273.3,19.0,VRLA12v_LeadAcid
4737,10.63.134.122,TUV.Zaamar_UguumurBagKTV,14,2026-01-21T19:00:02,2026-01-21T21:30:12,Scheduled test,Low voltage,Battery alm,44.8,-102.1,255.3,10.0,VRLA12v_LeadAcid
4738,10.63.134.122,TUV.Zaamar_UguumurBagKTV,15,2026-01-18T19:00:03,2026-01-18T21:38:22,Scheduled test,Low voltage,Battery alm,44.9,-103.3,272.2,17.0,VRLA12v_LeadAcid
4739,10.63.134.122,TUV.Zaamar_UguumurBagKTV,16,2026-01-15T19:00:02,2026-01-15T21:43:33,Scheduled test,Low voltage,Battery alm,45.0,-106.5,290.0,22.0,VRLA12v_LeadAcid
4740,10.63.134.122,TUV.Zaamar_UguumurBagKTV,17,2026-01-12T19:00:03,2026-01-12T21:45:56,Scheduled test,Low voltage,Battery alm,45.0,-104.9,289.8,22.0,VRLA12v_LeadAcid
4741,10.63.134.122,TUV.Zaamar_UguumurBagKTV,18,2026-01-09T19:00:02,2026-01-09T21:47:06,Scheduled test,Low voltage,Battery alm,44.9,-104.4,290.6,22.0,VRLA12v_LeadAcid
4742,10.63.134.122,TUV.Zaamar_UguumurBagKTV,19,2026-01-06T19:00:03,2026-01-06T21:42:58,Scheduled test,Low voltage,Battery alm,44.9,-105.8,287.0,22.0,VRLA12v_LeadAcid
4743,10.63.134.122,TUV.Zaamar_UguumurBagKTV,20,2026-01-03T19:00:03,2026-01-03T21:40:09,Scheduled test,Low voltage,Battery alm,44.9,-106.3,283.5,23.0,VRLA12v_LeadAcid
4744,10.63.134.122,TUV.Zaamar_UguumurBagKTV,21,2025-12-31T19:00:02,2025-12-31T21:53:02,Scheduled test,Low voltage,Battery alm,45.0,-98.8,284.7,22.0,VRLA12v_LeadAcid
4745,10.63.134.122,TUV.Zaamar_UguumurBagKTV,22,2025-12-28T19:00:02,2025-12-28T21:49:53,Scheduled test,Low voltage,Battery alm,44.8,-102.4,289.8,21.0,VRLA12v_LeadAcid
4746,10.63.134.122,TUV.Zaamar_UguumurBagKTV,23,2025-12-25T19:00:03,2025-12-25T21:41:56,Scheduled test,Low voltage,Battery alm,44.9,-103.1,278.1,20.0,VRLA12v_LeadAcid
4747,10.63.134.122,TUV.Zaamar_UguumurBagKTV,24,2025-12-22T19:00:03,2025-12-22T21:40:37,Scheduled test,Low voltage,Battery alm,44.9,-105.7,282.7,22.0,VRLA12v_LeadAcid
4748,10.63.134.122,TUV.Zaamar_UguumurBagKTV,25,2025-12-19T19:00:03,2025-12-19T21:43:36,Scheduled test,Low voltage,Battery alm,45.0,-105.8,288.2,22.0,VRLA12v_LeadAcid
4749,10.63.134.122,TUV.Zaamar_UguumurBagKTV,26,2025-12-16T19:00:03,2025-12-16T21:46:01,Scheduled test,Low voltage,Battery alm,44.8,-103.3,285.6,22.0,VRLA12v_LeadAcid
4750,10.63.134.122,TUV.Zaamar_UguumurBagKTV,27,2025-12-13T19:00:02,2025-12-13T21:45:21,Scheduled test,Low voltage,Battery alm,45.0,-103.8,285.7,21.0,VRLA12v_LeadAcid
4751,10.63.134.122,TUV.Zaamar_UguumurBagKTV,28,2025-12-10T19:00:02,2025-12-10T21:46:34,Scheduled test,Low voltage,Battery alm,44.9,-104.3,289.4,22.0,VRLA12v_LeadAcid
4752,10.63.134.122,TUV.Zaamar_UguumurBagKTV,29,2025-12-07T19:00:03,2025-12-07T21:45:58,Scheduled test,Low voltage,Battery alm,45.1,-104.7,289.3,21.0,VRLA12v_LeadAcid
4753,10.63.134.122,TUV.Zaamar_UguumurBagKTV,30,2025-12-04T19:00:03,2025-12-04T21:35:41,Scheduled test,Low voltage,Battery alm,45.0,-104.4,270.7,15.0,VRLA12v_LeadAcid
4754,10.63.134.122,TUV.Zaamar_UguumurBagKTV,31,2025-12-01T19:00:03,2025-12-01T21:42:18,Scheduled test,Low voltage,Battery alm,45.0,-104.7,283.0,22.0,VRLA12v_LeadAcid
4755,10.63.134.122,TUV.Zaamar_UguumurBagKTV,32,2025-11-28T19:00:02,2025-11-28T21:43:36,Scheduled test,Low voltage,Battery alm,45.0,-105.7,288.0,22.0,VRLA12v_LeadAcid
4756,10.63.134.122,TUV.Zaamar_UguumurBagKTV,33,2025-11-25T19:00:02,2025-11-25T21:38:55,Scheduled test,Low voltage,Battery alm,44.9,-105.6,279.4,22.0,VRLA12v_LeadAcid
4757,10.63.134.122,TUV.Zaamar_UguumurBagKTV,34,2025-11-22T19:00:02,2025-11-22T21:25:16,Scheduled test,Low voltage,Battery alm,46.0,-103.3,250.0,21.0,VRLA12v_LeadAcid
4758,10.63.134.122,TUV.Zaamar_UguumurBagKTV,35,2025-11-19T19:00:02,2025-11-19T21:28:46,Scheduled test,Low voltage,Battery alm,46.0,-101.5,251.5,23.0,VRLA12v_LeadAcid
4759,10.63.134.122,TUV.Zaamar_UguumurBagKTV,36,2025-11-16T19:00:03,2025-11-16T21:28:15,Scheduled test,Low voltage,Battery alm,46.1,-101.6,250.7,23.0,VRLA12v_LeadAcid
