id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
685263,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,45,2026-04-01T19:00:01,2026-04-01T21:34:56,Scheduled test,Low capacity,Test normal,45.9,-83.0,214.1,27.0,VRLA12v_LeadAcid
573857,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,44,2026-03-27T19:00:02,2026-03-27T21:22:11,Scheduled test,Low capacity,Test normal,46.0,-83.7,198.1,27.0,VRLA12v_LeadAcid
508992,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,43,2026-03-24T19:00:03,2026-03-24T21:20:37,Scheduled test,Low capacity,Test normal,45.2,-87.5,204.8,25.0,VRLA12v_LeadAcid
446181,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,42,2026-03-21T19:00:02,2026-03-21T19:09:45,Scheduled test,Low capacity,Test normal,45.0,-81.8,13.2,25.0,VRLA12v_LeadAcid
364454,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,41,2026-03-18T19:00:03,2026-03-18T19:09:41,Scheduled test,Low capacity,Test normal,44.4,-79.0,12.7,25.0,VRLA12v_LeadAcid
304434,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,40,2026-03-15T19:00:02,2026-03-15T19:08:47,Scheduled test,Low capacity,Test normal,44.8,-91.7,13.3,25.0,VRLA12v_LeadAcid
245722,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,39,2026-03-12T19:00:02,2026-03-12T19:11:41,Scheduled test,Low voltage,Battery alm,44.4,-74.5,14.4,25.0,VRLA12v_LeadAcid
188322,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,38,2026-03-09T19:00:03,2026-03-09T19:10:28,Scheduled test,Low capacity,Test normal,44.8,-81.8,14.2,25.0,VRLA12v_LeadAcid
132322,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,37,2026-03-06T19:00:03,2026-03-06T19:12:14,Scheduled test,Low capacity,Test normal,45.3,-76.3,15.5,25.0,VRLA12v_LeadAcid
5336,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,1,2026-03-02T19:00:03,2026-03-02T19:08:47,Scheduled test,Low capacity,Test normal,46.1,-83.4,12.1,25.0,VRLA12v_LeadAcid
5337,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,2,2026-02-27T19:00:02,2026-02-27T19:09:47,Scheduled test,Low capacity,Test normal,45.5,-79.3,12.9,26.0,VRLA12v_LeadAcid
5338,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,3,2026-02-24T19:00:02,2026-02-24T19:10:45,Scheduled test,Low capacity,Test normal,46.1,-78.3,14.0,25.0,VRLA12v_LeadAcid
5339,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,4,2026-02-21T19:00:02,2026-02-21T19:11:14,Scheduled test,Low capacity,Test normal,46.4,-76.2,14.2,25.0,VRLA12v_LeadAcid
5340,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,5,2026-02-18T19:00:02,2026-02-18T19:11:11,Scheduled test,Low capacity,Test normal,45.8,-83.7,15.5,25.0,VRLA12v_LeadAcid
5341,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,6,2026-02-15T19:00:02,2026-02-15T19:14:27,Scheduled test,Low capacity,Test normal,46.2,-73.1,17.5,25.0,VRLA12v_LeadAcid
5342,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,7,2026-02-12T19:00:03,2026-02-12T19:14:48,Scheduled test,Low capacity,Test normal,46.2,-76.5,18.8,25.0,VRLA12v_LeadAcid
5343,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,8,2026-02-09T19:00:02,2026-02-09T19:14:59,Scheduled test,Low capacity,Test normal,45.9,-81.4,20.3,25.0,VRLA12v_LeadAcid
5344,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,9,2026-02-06T19:00:03,2026-02-06T19:16:36,Scheduled test,Low capacity,Test normal,45.7,-78.2,21.6,26.0,VRLA12v_LeadAcid
5345,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,10,2026-02-03T19:00:03,2026-02-03T19:17:35,Scheduled test,Low capacity,Test normal,46.0,-78.8,23.0,25.0,VRLA12v_LeadAcid
5346,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,11,2026-01-31T19:00:02,2026-01-31T19:21:32,Scheduled test,Low capacity,Test normal,45.9,-72.4,25.9,26.0,VRLA12v_LeadAcid
5347,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,12,2026-01-28T19:00:02,2026-01-28T19:21:13,Scheduled test,Low capacity,Test normal,44.7,-77.5,27.4,25.0,VRLA12v_LeadAcid
5348,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,13,2026-01-25T19:00:03,2026-01-25T19:21:08,Scheduled test,Low capacity,Test normal,46.0,-78.1,27.4,25.0,VRLA12v_LeadAcid
5349,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,14,2026-01-22T19:00:02,2026-01-22T19:22:14,Scheduled test,Low capacity,Test normal,46.6,-74.8,27.7,27.0,VRLA12v_LeadAcid
5350,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,15,2026-01-19T19:00:02,2026-01-19T19:23:53,Scheduled test,Low capacity,Test normal,45.9,-74.8,29.7,28.0,VRLA12v_LeadAcid
5351,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,16,2026-01-16T19:00:02,2026-01-16T19:24:01,Scheduled test,Low capacity,Test normal,45.3,-80.8,32.3,31.0,VRLA12v_LeadAcid
5352,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,17,2026-01-13T19:00:02,2026-01-13T19:21:18,Scheduled test,Low capacity,Test normal,46.2,-78.1,27.7,40.0,VRLA12v_LeadAcid
5353,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,18,2026-01-10T19:00:02,2026-01-10T19:21:41,Scheduled test,Low capacity,Test normal,45.8,-73.8,26.6,34.0,VRLA12v_LeadAcid
5354,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,19,2026-01-07T19:00:02,2026-01-07T19:19:37,Scheduled test,Low capacity,Test normal,46.5,-76.5,24.9,39.0,VRLA12v_LeadAcid
5355,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,20,2026-01-04T19:00:02,2026-01-04T19:17:14,Scheduled test,Low capacity,Test normal,46.0,-82.0,23.5,39.0,VRLA12v_LeadAcid
5356,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,21,2026-01-01T19:00:02,2026-01-01T19:17:26,Scheduled test,Low capacity,Test normal,45.7,-81.7,23.7,40.0,VRLA12v_LeadAcid
5357,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,22,2025-12-29T19:00:02,2025-12-29T19:16:03,Scheduled test,Low capacity,Test normal,46.4,-79.3,21.2,38.0,VRLA12v_LeadAcid
5358,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,23,2025-12-26T19:00:02,2025-12-26T19:18:19,Scheduled test,Low capacity,Test normal,45.7,-73.4,22.3,40.0,VRLA12v_LeadAcid
5359,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,24,2025-12-23T19:00:02,2025-12-23T19:15:50,Scheduled test,Low capacity,Test normal,45.9,-82.5,21.7,38.0,VRLA12v_LeadAcid
5360,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,25,2025-12-20T19:00:02,2025-12-20T19:18:29,Scheduled test,Low capacity,Test normal,46.5,-69.9,21.5,35.0,VRLA12v_LeadAcid
5361,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,26,2025-12-17T19:00:03,2025-12-17T19:18:00,Scheduled test,Low capacity,Test normal,45.6,-73.1,21.9,34.0,VRLA12v_LeadAcid
5362,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,27,2025-12-14T19:00:02,2025-12-14T19:15:03,Scheduled test,Low capacity,Test normal,46.2,-79.8,19.9,38.0,VRLA12v_LeadAcid
5363,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,28,2025-12-11T19:00:02,2025-12-11T19:17:41,Scheduled test,Low capacity,Test normal,45.8,-70.7,20.8,34.0,VRLA12v_LeadAcid
5364,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,29,2025-12-08T19:00:02,2025-12-08T19:15:59,Scheduled test,Low capacity,Test normal,46.3,-69.6,18.5,29.0,VRLA12v_LeadAcid
5365,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,30,2025-12-05T19:00:02,2025-12-05T19:14:18,Scheduled test,Low capacity,Test normal,46.1,-72.0,17.1,35.0,VRLA12v_LeadAcid
5366,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,31,2025-12-02T19:00:02,2025-12-02T19:18:55,Scheduled test,Low capacity,Test normal,45.7,-64.1,20.2,34.0,VRLA12v_LeadAcid
5367,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,32,2025-11-29T19:00:02,2025-11-29T19:15:59,Scheduled test,Low capacity,Test normal,45.8,-73.3,19.5,22.0,VRLA12v_LeadAcid
5368,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,33,2025-11-26T19:00:03,2025-11-26T19:24:27,Scheduled test,Low capacity,Test normal,45.1,-56.3,22.9,25.0,VRLA12v_LeadAcid
5369,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,34,2025-11-23T19:00:02,2025-11-23T19:22:15,Scheduled test,Low capacity,Test normal,45.2,-61.5,22.8,26.0,VRLA12v_LeadAcid
5370,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,35,2025-11-20T19:00:03,2025-11-20T19:23:10,Scheduled test,Low capacity,Test normal,45.3,-58.3,22.4,25.0,VRLA12v_LeadAcid
5371,10.63.14.10,SHD._2hor_MNBC_Tolgoit_SMP21_ULN,36,2025-11-17T19:00:01,2025-11-17T19:23:00,Scheduled test,Low capacity,Test normal,45.5,-57.7,22.1,25.0,VRLA12v_LeadAcid
