id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
662755,10.63.14.34,SHD.Tets2_Mobi_ULN,46,2026-03-31T19:00:03,2026-03-31T21:53:06,Scheduled test,Low capacity,Test normal,47.5,-48.3,139.1,20.0,VRLA12v_LeadAcid
595890,10.63.14.34,SHD.Tets2_Mobi_ULN,45,2026-03-28T19:00:03,2026-03-28T21:50:17,Scheduled test,Low capacity,Test normal,47.6,-47.3,134.2,19.0,VRLA12v_LeadAcid
530545,10.63.14.34,SHD.Tets2_Mobi_ULN,44,2026-03-25T19:00:02,2026-03-25T21:51:19,Scheduled test,Low capacity,Test normal,47.1,-48.7,139.1,20.0,VRLA12v_LeadAcid
467015,10.63.14.34,SHD.Tets2_Mobi_ULN,43,2026-03-22T19:00:03,2026-03-22T21:49:16,Scheduled test,Low capacity,Test normal,47.5,-48.3,136.1,23.0,VRLA12v_LeadAcid
384836,10.63.14.34,SHD.Tets2_Mobi_ULN,42,2026-03-19T19:00:03,2026-03-19T21:41:03,Scheduled test,Low capacity,Test normal,46.9,-50.5,135.5,18.0,VRLA12v_LeadAcid
324385,10.63.14.34,SHD.Tets2_Mobi_ULN,41,2026-03-16T19:00:02,2026-03-16T21:47:11,Scheduled test,Low capacity,Test normal,47.6,-46.9,130.5,13.0,VRLA12v_LeadAcid
265242,10.63.14.34,SHD.Tets2_Mobi_ULN,40,2026-03-13T19:00:03,2026-03-13T21:40:27,Scheduled test,Low capacity,Test normal,47.5,-46.8,125.1,17.0,VRLA12v_LeadAcid
207390,10.63.14.34,SHD.Tets2_Mobi_ULN,39,2026-03-10T19:00:03,2026-03-10T21:31:56,Scheduled test,Low capacity,Test normal,47.3,-50.8,128.4,19.0,VRLA12v_LeadAcid
150911,10.63.14.34,SHD.Tets2_Mobi_ULN,38,2026-03-07T19:00:03,2026-03-07T21:31:10,Scheduled test,Low capacity,Test normal,47.3,-48.4,121.9,17.0,VRLA12v_LeadAcid
95813,10.63.14.34,SHD.Tets2_Mobi_ULN,37,2026-03-04T19:00:02,2026-03-04T20:51:12,Scheduled test,Low capacity,Test normal,47.1,-55.5,102.8,11.0,VRLA12v_LeadAcid
5409,10.63.14.34,SHD.Tets2_Mobi_ULN,1,2026-03-01T19:00:02,2026-03-01T21:04:45,Scheduled test,Low capacity,Test normal,47.2,-52.7,109.5,13.0,VRLA12v_LeadAcid
5410,10.63.14.34,SHD.Tets2_Mobi_ULN,2,2026-02-26T19:00:03,2026-02-26T21:08:39,Scheduled test,Low capacity,Test normal,47.3,-48.2,103.2,7.0,VRLA12v_LeadAcid
5411,10.63.14.34,SHD.Tets2_Mobi_ULN,3,2026-02-23T19:00:03,2026-02-23T21:17:51,Scheduled test,Low capacity,Test normal,47.8,-44.7,102.6,7.0,VRLA12v_LeadAcid
5412,10.63.14.34,SHD.Tets2_Mobi_ULN,4,2026-02-19T19:00:03,2026-02-19T21:46:15,Scheduled test,Low capacity,Test normal,47.2,-44.9,124.4,15.0,VRLA12v_LeadAcid
5413,10.63.14.34,SHD.Tets2_Mobi_ULN,5,2026-02-16T19:00:03,2026-02-16T21:34:10,Scheduled test,Low capacity,Test normal,47.3,-45.7,117.4,10.0,VRLA12v_LeadAcid
5414,10.63.14.34,SHD.Tets2_Mobi_ULN,6,2026-02-13T19:00:03,2026-02-13T21:29:48,Scheduled test,Low capacity,Test normal,46.8,-48.2,120.2,6.0,VRLA12v_LeadAcid
5415,10.63.14.34,SHD.Tets2_Mobi_ULN,7,2026-02-10T19:00:02,2026-02-10T21:14:25,Scheduled test,Low capacity,Test normal,47.3,-49.0,109.6,13.0,VRLA12v_LeadAcid
5416,10.63.14.34,SHD.Tets2_Mobi_ULN,8,2026-02-07T19:00:03,2026-02-07T21:01:33,Scheduled test,Low capacity,Test normal,47.7,-47.3,95.7,7.0,VRLA12v_LeadAcid
5417,10.63.14.34,SHD.Tets2_Mobi_ULN,9,2026-02-01T19:00:02,2026-02-01T20:57:35,Scheduled test,Low capacity,Test normal,47.5,-50.5,98.8,8.0,VRLA12v_LeadAcid
5418,10.63.14.34,SHD.Tets2_Mobi_ULN,10,2026-01-29T19:00:02,2026-01-29T21:05:55,Scheduled test,Low capacity,Test normal,47.1,-49.9,104.6,7.0,VRLA12v_LeadAcid
5419,10.63.14.34,SHD.Tets2_Mobi_ULN,11,2026-01-25T19:00:02,2026-01-25T21:17:00,Scheduled test,Low capacity,Test normal,47.4,-48.0,109.5,8.0,VRLA12v_LeadAcid
5420,10.63.14.34,SHD.Tets2_Mobi_ULN,12,2026-01-14T19:00:02,2026-01-14T21:33:56,Scheduled test,Low capacity,Test normal,47.5,-45.6,116.9,11.0,VRLA12v_LeadAcid
5421,10.63.14.34,SHD.Tets2_Mobi_ULN,13,2026-01-11T19:00:03,2026-01-11T21:21:49,Scheduled test,Low capacity,Test normal,47.1,-45.5,107.4,9.0,VRLA12v_LeadAcid
5422,10.63.14.34,SHD.Tets2_Mobi_ULN,14,2026-01-08T19:00:03,2026-01-08T21:20:03,Scheduled test,Low capacity,Test normal,47.1,-46.5,108.5,10.0,VRLA12v_LeadAcid
5423,10.63.14.34,SHD.Tets2_Mobi_ULN,15,2025-12-27T19:00:03,2025-12-27T21:24:29,Scheduled test,Low capacity,Test normal,47.8,-44.9,107.9,8.0,VRLA12v_LeadAcid
5424,10.63.14.34,SHD.Tets2_Mobi_ULN,16,2025-12-17T19:00:03,2025-12-17T21:45:52,Scheduled test,Low capacity,Test normal,47.2,-44.1,121.9,10.0,VRLA12v_LeadAcid
5425,10.63.14.34,SHD.Tets2_Mobi_ULN,17,2025-12-14T19:00:02,2025-12-14T21:07:13,Scheduled test,Low temperature,Abnormal end,47.8,-44.4,94.0,5.0,VRLA12v_LeadAcid
5426,10.63.14.34,SHD.Tets2_Mobi_ULN,18,2025-12-04T19:00:02,2025-12-04T21:23:40,Scheduled test,Low capacity,Test normal,47.4,-46.5,111.2,5.0,VRLA12v_LeadAcid
5427,10.63.14.34,SHD.Tets2_Mobi_ULN,19,2025-11-29T19:00:03,2025-11-29T22:04:13,Scheduled test,Low capacity,Test normal,47.5,-41.8,128.2,9.0,VRLA12v_LeadAcid
5428,10.63.14.34,SHD.Tets2_Mobi_ULN,20,2025-11-26T19:00:03,2025-11-26T21:52:42,Scheduled test,Low capacity,Test normal,46.6,-46.8,134.5,5.0,VRLA12v_LeadAcid
5429,10.63.14.34,SHD.Tets2_Mobi_ULN,21,2025-11-23T19:00:03,2025-11-23T21:47:34,Scheduled test,Low capacity,Test normal,47.1,-48.4,135.1,9.0,VRLA12v_LeadAcid
5430,10.63.14.34,SHD.Tets2_Mobi_ULN,22,2025-11-20T19:00:03,2025-11-20T21:52:27,Scheduled test,Low capacity,Test normal,46.5,-47.8,137.2,12.0,VRLA12v_LeadAcid
5431,10.63.14.34,SHD.Tets2_Mobi_ULN,23,2025-11-17T19:00:03,2025-11-17T19:59:07,Scheduled test,Low temperature,Abnormal end,49.4,-45.0,44.3,5.0,VRLA12v_LeadAcid
5432,10.63.14.34,SHD.Tets2_Mobi_ULN,24,2025-11-13T19:00:02,2025-11-13T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.4,-47.1,141.2,12.0,VRLA12v_LeadAcid
5433,10.63.14.34,SHD.Tets2_Mobi_ULN,25,2025-11-10T19:00:02,2025-11-10T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.8,-47.7,143.0,16.0,VRLA12v_LeadAcid
5434,10.63.14.34,SHD.Tets2_Mobi_ULN,26,2025-11-07T19:00:02,2025-11-07T22:00:10,Scheduled test,Exceeded time limit,Test normal,47.0,-51.9,155.6,25.0,VRLA12v_LeadAcid
5435,10.63.14.34,SHD.Tets2_Mobi_ULN,27,2025-11-04T19:00:03,2025-11-04T22:00:11,Scheduled test,Exceeded time limit,Test normal,46.9,-49.7,149.3,18.0,VRLA12v_LeadAcid
5436,10.63.14.34,SHD.Tets2_Mobi_ULN,28,2025-11-01T19:00:03,2025-11-01T22:00:12,Scheduled test,Exceeded time limit,Test normal,47.5,-45.9,137.7,19.0,VRLA12v_LeadAcid
5437,10.63.14.34,SHD.Tets2_Mobi_ULN,29,2025-10-29T19:00:02,2025-10-29T22:00:09,Scheduled test,Exceeded time limit,Test normal,46.9,-48.9,146.8,17.0,VRLA12v_LeadAcid
5438,10.63.14.34,SHD.Tets2_Mobi_ULN,30,2025-10-26T19:00:03,2025-10-26T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.4,-43.4,130.1,16.0,VRLA12v_LeadAcid
5439,10.63.14.34,SHD.Tets2_Mobi_ULN,31,2025-10-23T19:00:02,2025-10-23T22:00:09,Scheduled test,Exceeded time limit,Test normal,47.5,-43.6,130.9,18.0,VRLA12v_LeadAcid
5440,10.63.14.34,SHD.Tets2_Mobi_ULN,32,2025-10-20T19:00:03,2025-10-20T21:59:24,Scheduled test,Low capacity,Test normal,46.6,-46.6,139.2,15.0,VRLA12v_LeadAcid
5441,10.63.14.34,SHD.Tets2_Mobi_ULN,33,2025-10-17T19:00:03,2025-10-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,46.9,-45.6,136.8,13.0,VRLA12v_LeadAcid
5442,10.63.14.34,SHD.Tets2_Mobi_ULN,34,2025-10-14T19:00:03,2025-10-14T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.4,-45.7,137.1,19.0,VRLA12v_LeadAcid
5443,10.63.14.34,SHD.Tets2_Mobi_ULN,35,2025-10-11T19:00:02,2025-10-11T22:00:10,Scheduled test,Exceeded time limit,Test normal,46.9,-47.7,143.3,26.0,VRLA12v_LeadAcid
5444,10.63.14.34,SHD.Tets2_Mobi_ULN,36,2025-10-08T19:00:02,2025-10-08T22:00:11,Scheduled test,Exceeded time limit,Test normal,47.2,-48.8,146.5,24.0,VRLA12v_LeadAcid
