id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
467645,10.63.158.35,DOR.Herlen_Yandan,43,2026-03-22T19:00:00,2026-03-22T20:01:37,Scheduled test,Low voltage,Battery alm,45.9,-78.1,80.0,45.0,VRLA12v_LeadAcid
385452,10.63.158.35,DOR.Herlen_Yandan,42,2026-03-19T19:00:00,2026-03-19T20:16:16,Scheduled test,Low voltage,Battery alm,45.9,-80.3,101.8,43.0,VRLA12v_LeadAcid
324987,10.63.158.35,DOR.Herlen_Yandan,41,2026-03-16T19:00:01,2026-03-16T20:19:34,Scheduled test,Low voltage,Battery alm,45.8,-79.2,104.8,44.0,VRLA12v_LeadAcid
265830,10.63.158.35,DOR.Herlen_Yandan,40,2026-03-13T19:00:00,2026-03-13T20:24:14,Scheduled test,Low voltage,Battery alm,45.8,-78.2,109.5,40.0,VRLA12v_LeadAcid
207964,10.63.158.35,DOR.Herlen_Yandan,39,2026-03-10T19:00:00,2026-03-10T20:28:43,Scheduled test,Low voltage,Battery alm,45.9,-79.3,117.0,39.0,VRLA12v_LeadAcid
151471,10.63.158.35,DOR.Herlen_Yandan,38,2026-03-07T19:00:01,2026-03-07T20:25:29,Scheduled test,Low voltage,Battery alm,45.9,-83.3,118.4,36.0,VRLA12v_LeadAcid
96360,10.63.158.35,DOR.Herlen_Yandan,37,2026-03-04T19:00:00,2026-03-04T20:30:46,Scheduled test,Low voltage,Battery alm,45.7,-78.8,118.9,34.0,VRLA12v_LeadAcid
5951,10.63.158.35,DOR.Herlen_Yandan,1,2026-03-01T19:00:00,2026-03-01T20:32:32,Scheduled test,Low voltage,Battery alm,45.9,-78.8,121.3,36.0,VRLA12v_LeadAcid
5952,10.63.158.35,DOR.Herlen_Yandan,2,2026-02-26T19:00:01,2026-02-26T20:35:32,Scheduled test,Low voltage,Battery alm,45.8,-79.4,126.1,38.0,VRLA12v_LeadAcid
5953,10.63.158.35,DOR.Herlen_Yandan,3,2026-02-23T19:00:00,2026-02-23T20:40:12,Scheduled test,Low voltage,Battery alm,45.9,-78.2,130.3,38.0,VRLA12v_LeadAcid
5954,10.63.158.35,DOR.Herlen_Yandan,4,2026-02-20T19:00:01,2026-02-20T20:14:12,Scheduled test,Low voltage,Battery alm,46.0,-94.0,115.9,44.0,VRLA12v_LeadAcid
5955,10.63.158.35,DOR.Herlen_Yandan,5,2026-02-17T19:00:01,2026-02-17T20:29:03,Scheduled test,Low voltage,Battery alm,46.0,-86.6,128.3,39.0,VRLA12v_LeadAcid
5956,10.63.158.35,DOR.Herlen_Yandan,6,2026-02-14T19:00:00,2026-02-14T20:22:26,Scheduled test,Low voltage,Battery alm,45.8,-91.3,125.1,34.0,VRLA12v_LeadAcid
5957,10.63.158.35,DOR.Herlen_Yandan,7,2026-02-11T19:00:00,2026-02-11T20:22:54,Scheduled test,Low voltage,Battery alm,45.9,-91.2,125.8,39.0,VRLA12v_LeadAcid
5958,10.63.158.35,DOR.Herlen_Yandan,8,2026-02-08T19:00:00,2026-02-08T20:21:10,Scheduled test,Low voltage,Battery alm,46.0,-93.6,126.3,37.0,VRLA12v_LeadAcid
5959,10.63.158.35,DOR.Herlen_Yandan,9,2026-02-05T19:00:00,2026-02-05T20:19:40,Scheduled test,Low voltage,Battery alm,46.0,-92.6,122.7,36.0,VRLA12v_LeadAcid
5960,10.63.158.35,DOR.Herlen_Yandan,10,2026-02-02T19:00:00,2026-02-02T20:16:15,Scheduled test,Low voltage,Battery alm,45.8,-94.2,119.5,36.0,VRLA12v_LeadAcid
5961,10.63.158.35,DOR.Herlen_Yandan,11,2026-01-30T19:00:00,2026-01-30T20:20:34,Scheduled test,Low voltage,Battery alm,45.7,-90.7,121.5,33.0,VRLA12v_LeadAcid
5962,10.63.158.35,DOR.Herlen_Yandan,12,2026-01-27T19:00:02,2026-01-27T20:30:23,Scheduled test,Low voltage,Battery alm,45.8,-87.6,131.6,32.0,VRLA12v_LeadAcid
5963,10.63.158.35,DOR.Herlen_Yandan,13,2026-01-24T19:00:00,2026-01-24T20:29:46,Scheduled test,Low voltage,Battery alm,45.7,-90.1,134.5,31.0,VRLA12v_LeadAcid
5964,10.63.158.35,DOR.Herlen_Yandan,14,2026-01-21T19:00:01,2026-01-21T20:36:51,Scheduled test,Low voltage,Battery alm,45.9,-85.1,137.0,30.0,VRLA12v_LeadAcid
5965,10.63.158.35,DOR.Herlen_Yandan,15,2026-01-18T19:00:01,2026-01-18T20:38:50,Scheduled test,Low voltage,Battery alm,45.8,-87.1,143.2,33.0,VRLA12v_LeadAcid
5966,10.63.158.35,DOR.Herlen_Yandan,16,2026-01-15T19:00:00,2026-01-15T20:43:13,Scheduled test,Low voltage,Battery alm,45.9,-86.0,147.7,37.0,VRLA12v_LeadAcid
5967,10.63.158.35,DOR.Herlen_Yandan,17,2026-01-12T19:00:01,2026-01-12T20:40:54,Scheduled test,Low voltage,Battery alm,45.9,-87.0,145.9,37.0,VRLA12v_LeadAcid
5968,10.63.158.35,DOR.Herlen_Yandan,18,2026-01-09T19:00:01,2026-01-09T20:40:20,Scheduled test,Low voltage,Battery alm,45.9,-88.7,147.9,37.0,VRLA12v_LeadAcid
5969,10.63.158.35,DOR.Herlen_Yandan,19,2026-01-06T19:00:00,2026-01-06T20:43:12,Scheduled test,Low voltage,Battery alm,45.9,-84.8,145.5,31.0,VRLA12v_LeadAcid
5970,10.63.158.35,DOR.Herlen_Yandan,20,2026-01-03T19:00:01,2026-01-03T20:41:44,Scheduled test,Low voltage,Battery alm,45.9,-90.3,152.8,39.0,VRLA12v_LeadAcid
5971,10.63.158.35,DOR.Herlen_Yandan,21,2025-12-31T19:00:00,2025-12-31T20:49:14,Scheduled test,Low capacity,Test normal,46.1,-83.2,151.1,37.0,VRLA12v_LeadAcid
5972,10.63.158.35,DOR.Herlen_Yandan,22,2025-12-28T19:00:00,2025-12-28T20:43:58,Scheduled test,Low voltage,Battery alm,45.8,-87.7,151.6,38.0,VRLA12v_LeadAcid
5973,10.63.158.35,DOR.Herlen_Yandan,23,2025-12-25T19:00:00,2025-12-25T20:48:02,Scheduled test,Low voltage,Battery alm,45.8,-83.1,149.3,39.0,VRLA12v_LeadAcid
5974,10.63.158.35,DOR.Herlen_Yandan,24,2025-12-22T19:00:00,2025-12-22T20:44:55,Scheduled test,Low voltage,Battery alm,45.8,-84.4,147.3,39.0,VRLA12v_LeadAcid
5975,10.63.158.35,DOR.Herlen_Yandan,25,2025-12-19T19:00:01,2025-12-19T20:58:42,Scheduled test,Low capacity,Test normal,46.1,-87.7,173.1,41.0,VRLA12v_LeadAcid
5976,10.63.158.35,DOR.Herlen_Yandan,26,2025-12-16T19:00:02,2025-12-16T20:54:44,Scheduled test,Low capacity,Test normal,45.9,-84.4,161.0,42.0,VRLA12v_LeadAcid
5977,10.63.158.35,DOR.Herlen_Yandan,27,2025-12-13T19:00:01,2025-12-13T21:11:01,Scheduled test,Low voltage,Battery alm,45.8,-85.0,185.1,40.0,VRLA12v_LeadAcid
5978,10.63.158.35,DOR.Herlen_Yandan,28,2025-12-10T19:00:01,2025-12-10T21:19:52,Scheduled test,Low capacity,Test normal,46.4,-86.3,200.7,41.0,VRLA12v_LeadAcid
5979,10.63.158.35,DOR.Herlen_Yandan,29,2025-12-07T19:00:00,2025-12-07T21:21:21,Scheduled test,Low voltage,Battery alm,45.9,-85.4,200.7,42.0,VRLA12v_LeadAcid
5980,10.63.158.35,DOR.Herlen_Yandan,30,2025-12-04T19:00:01,2025-12-04T21:14:39,Scheduled test,Low capacity,Test normal,46.4,-88.5,198.3,42.0,VRLA12v_LeadAcid
5981,10.63.158.35,DOR.Herlen_Yandan,31,2025-12-01T19:00:00,2025-12-01T20:48:36,Scheduled test,Low voltage,Battery alm,45.9,-87.2,157.5,42.0,VRLA12v_LeadAcid
5982,10.63.158.35,DOR.Herlen_Yandan,32,2025-11-28T19:00:00,2025-11-28T20:58:39,Scheduled test,Low voltage,Battery alm,46.0,-86.2,170.1,46.0,VRLA12v_LeadAcid
5983,10.63.158.35,DOR.Herlen_Yandan,33,2025-11-25T19:00:00,2025-11-25T21:14:25,Scheduled test,Low voltage,Battery alm,46.0,-83.8,187.3,45.0,VRLA12v_LeadAcid
5984,10.63.158.35,DOR.Herlen_Yandan,34,2025-11-22T19:00:01,2025-11-22T21:56:55,Scheduled test,Low voltage,Battery alm,46.0,-85.9,252.8,44.0,VRLA12v_LeadAcid
5985,10.63.158.35,DOR.Herlen_Yandan,35,2025-11-19T19:00:01,2025-11-19T21:10:18,Scheduled test,Low voltage,Battery alm,45.9,-84.9,183.9,38.0,VRLA12v_LeadAcid
5986,10.63.158.35,DOR.Herlen_Yandan,36,2025-11-16T19:00:00,2025-11-16T20:59:27,Scheduled test,Low voltage,Battery alm,45.9,-85.8,170.3,29.0,VRLA12v_LeadAcid
