id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
641056,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,46,2026-03-30T19:00:02,2026-03-30T20:43:23,Scheduled test,Low capacity,Test normal,48.3,-42.0,72.3,21.0,VRLA12v_LeadAcid
574682,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,45,2026-03-27T19:00:02,2026-03-27T20:47:48,Scheduled test,Low capacity,Test normal,47.4,-42.0,75.5,21.0,VRLA12v_LeadAcid
509801,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,44,2026-03-24T19:00:02,2026-03-24T20:34:42,Scheduled test,Low capacity,Test normal,48.3,-43.7,69.0,21.0,VRLA12v_LeadAcid
446973,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,43,2026-03-21T19:00:03,2026-03-21T20:42:02,Scheduled test,Low capacity,Test normal,47.3,-43.7,74.2,20.0,VRLA12v_LeadAcid
365229,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,42,2026-03-18T19:00:03,2026-03-18T20:20:44,Scheduled test,Low capacity,Test normal,47.5,-50.3,67.7,20.0,VRLA12v_LeadAcid
305192,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,41,2026-03-15T19:00:03,2026-03-15T20:13:54,Scheduled test,Low capacity,Test normal,48.3,-49.4,60.7,20.0,VRLA12v_LeadAcid
246462,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,40,2026-03-12T19:00:02,2026-03-12T20:15:15,Scheduled test,Low capacity,Test normal,48.1,-51.1,64.0,20.0,VRLA12v_LeadAcid
189044,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,39,2026-03-09T19:00:03,2026-03-09T20:10:49,Scheduled test,Low capacity,Test normal,48.2,-53.3,62.9,20.0,VRLA12v_LeadAcid
133027,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,38,2026-03-06T19:00:03,2026-03-06T20:16:59,Scheduled test,Low capacity,Test normal,47.7,-51.9,66.5,20.0,VRLA12v_LeadAcid
6059,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,37,2026-03-03T19:00:03,2026-03-03T20:22:45,Scheduled test,Low capacity,Test normal,47.4,-50.2,69.2,19.0,VRLA12v_LeadAcid
6023,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,1,2026-02-28T19:00:03,2026-02-28T20:18:20,Scheduled test,Low capacity,Test normal,47.5,-53.7,70.0,20.0,VRLA12v_LeadAcid
6024,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,2,2026-02-25T19:00:03,2026-02-25T20:20:12,Scheduled test,Low capacity,Test normal,47.4,-53.1,70.9,19.0,VRLA12v_LeadAcid
6025,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,3,2026-02-22T19:00:02,2026-02-22T20:20:03,Scheduled test,Low capacity,Test normal,47.4,-53.7,71.5,19.0,VRLA12v_LeadAcid
6026,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,4,2026-02-19T19:00:02,2026-02-19T20:17:04,Scheduled test,Low capacity,Test normal,48.1,-50.1,64.3,20.0,VRLA12v_LeadAcid
6027,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,5,2026-02-16T19:00:02,2026-02-16T20:13:44,Scheduled test,Low capacity,Test normal,48.0,-52.7,64.7,20.0,VRLA12v_LeadAcid
6028,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,6,2026-02-13T19:00:03,2026-02-13T20:19:07,Scheduled test,Low capacity,Test normal,47.8,-51.3,67.5,20.0,VRLA12v_LeadAcid
6029,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,7,2026-02-10T19:00:03,2026-02-10T20:23:28,Scheduled test,Low capacity,Test normal,47.6,-50.2,69.7,20.0,VRLA12v_LeadAcid
6030,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,8,2026-02-07T19:00:03,2026-02-07T20:23:34,Scheduled test,Low capacity,Test normal,47.9,-49.3,68.6,19.0,VRLA12v_LeadAcid
6031,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,9,2026-02-04T19:00:03,2026-02-04T20:26:49,Scheduled test,Low capacity,Test normal,47.1,-50.8,73.4,17.0,VRLA12v_LeadAcid
6032,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,10,2026-02-01T19:00:03,2026-02-01T20:30:30,Scheduled test,Low capacity,Test normal,47.4,-49.7,74.9,18.0,VRLA12v_LeadAcid
6033,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,11,2026-01-28T19:00:02,2026-01-28T20:48:04,Scheduled test,Low capacity,Test normal,47.5,-46.3,83.3,18.0,VRLA12v_LeadAcid
6034,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,12,2026-01-25T19:00:02,2026-01-25T20:43:08,Scheduled test,Low capacity,Test normal,48.2,-45.6,78.3,20.0,VRLA12v_LeadAcid
6035,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,13,2026-01-22T19:00:03,2026-01-22T20:35:38,Scheduled test,Low capacity,Test normal,47.0,-53.5,85.2,16.0,VRLA12v_LeadAcid
6036,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,14,2026-01-19T19:00:03,2026-01-19T20:44:08,Scheduled test,Low capacity,Test normal,47.0,-49.1,85.2,11.0,VRLA12v_LeadAcid
6037,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,15,2026-01-16T19:00:02,2026-01-16T20:59:00,Scheduled test,Low capacity,Test normal,47.2,-47.5,94.2,18.0,VRLA12v_LeadAcid
6038,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,16,2026-01-13T19:00:03,2026-01-13T20:48:55,Scheduled test,Low capacity,Test normal,47.9,-50.2,91.0,19.0,VRLA12v_LeadAcid
6039,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,17,2026-01-10T19:00:01,2026-01-10T20:55:23,Scheduled test,Low capacity,Test normal,47.2,-51.0,98.1,19.0,VRLA12v_LeadAcid
6040,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,18,2026-01-07T19:00:02,2026-01-07T20:59:15,Scheduled test,Low capacity,Test normal,47.9,-47.3,94.0,19.0,VRLA12v_LeadAcid
6041,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,19,2026-01-04T19:00:03,2026-01-04T20:51:23,Scheduled test,Low capacity,Test normal,47.8,-50.9,94.3,19.0,VRLA12v_LeadAcid
6042,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,20,2026-01-01T19:00:03,2026-01-01T21:14:44,Scheduled test,Low capacity,Test normal,47.3,-46.1,103.4,19.0,VRLA12v_LeadAcid
6043,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,21,2025-12-29T19:00:02,2025-12-29T21:22:07,Scheduled test,Low capacity,Test normal,47.3,-43.8,103.6,19.0,VRLA12v_LeadAcid
6044,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,22,2025-12-26T19:00:03,2025-12-26T21:17:46,Scheduled test,Low capacity,Test normal,48.0,-42.5,97.6,20.0,VRLA12v_LeadAcid
6045,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,23,2025-12-23T19:00:03,2025-12-23T21:15:00,Scheduled test,Low capacity,Test normal,47.5,-45.7,102.6,19.0,VRLA12v_LeadAcid
6046,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,24,2025-12-20T19:00:03,2025-12-20T21:15:55,Scheduled test,Low capacity,Test normal,47.1,-46.2,104.5,18.0,VRLA12v_LeadAcid
6047,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,25,2025-12-17T19:00:02,2025-12-17T21:22:41,Scheduled test,Low capacity,Test normal,47.4,-44.9,106.7,20.0,VRLA12v_LeadAcid
6048,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,26,2025-12-14T19:00:02,2025-12-14T21:28:25,Scheduled test,Low capacity,Test normal,47.5,-44.0,108.7,19.0,VRLA12v_LeadAcid
6049,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,27,2025-12-11T19:00:03,2025-12-11T21:34:54,Scheduled test,Low capacity,Test normal,47.2,-42.5,109.5,19.0,VRLA12v_LeadAcid
6050,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,28,2025-12-08T19:00:02,2025-12-08T21:24:23,Scheduled test,Low capacity,Test normal,47.4,-44.8,107.7,20.0,VRLA12v_LeadAcid
6051,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,29,2025-12-05T19:00:02,2025-12-05T21:00:49,Scheduled test,Low capacity,Test normal,48.6,-42.9,86.2,19.0,VRLA12v_LeadAcid
6052,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,30,2025-12-02T19:00:03,2025-12-02T21:32:04,Scheduled test,Low capacity,Test normal,47.3,-42.0,106.4,17.0,VRLA12v_LeadAcid
6053,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,31,2025-11-29T19:00:03,2025-11-29T21:22:15,Scheduled test,Low capacity,Test normal,47.4,-46.1,109.3,20.0,VRLA12v_LeadAcid
6054,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,32,2025-11-26T19:00:02,2025-11-26T21:27:31,Scheduled test,Low capacity,Test normal,47.5,-45.2,111.0,20.0,VRLA12v_LeadAcid
6055,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,33,2025-11-23T19:00:02,2025-11-23T21:25:15,Scheduled test,Low capacity,Test normal,47.3,-46.6,112.8,19.0,VRLA12v_LeadAcid
6056,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,34,2025-11-20T19:00:02,2025-11-20T21:32:57,Scheduled test,Low capacity,Test normal,47.2,-44.0,112.0,19.0,VRLA12v_LeadAcid
6057,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,35,2025-11-17T19:00:03,2025-11-17T21:30:24,Scheduled test,Low capacity,Test normal,47.4,-44.1,110.5,19.0,VRLA12v_LeadAcid
6058,10.63.167.174,CHD._16hor_Hugjildedstants_Mobi_ULN,36,2025-11-14T19:00:02,2025-11-14T21:17:32,Scheduled test,Low capacity,Test normal,48.0,-44.4,101.7,20.0,VRLA12v_LeadAcid
