id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
641481,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,45,2026-03-30T19:00:02,2026-03-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.2,-8.8,26.3,17.0,VRLA12v_LeadAcid
575097,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,44,2026-03-27T19:00:03,2026-03-27T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.2,-8.8,26.3,19.0,VRLA12v_LeadAcid
510206,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,43,2026-03-24T19:00:02,2026-03-24T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.0,16.0,VRLA12v_LeadAcid
447368,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,42,2026-03-21T19:00:02,2026-03-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.4,-8.8,26.3,13.0,VRLA12v_LeadAcid
345465,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,41,2026-03-17T19:00:03,2026-03-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.5,-8.6,25.9,14.0,VRLA12v_LeadAcid
285860,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,40,2026-03-14T19:00:02,2026-03-14T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.7,-8.8,26.3,15.0,VRLA12v_LeadAcid
227543,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,39,2026-03-11T19:00:01,2026-03-11T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.9,-8.8,26.3,18.0,VRLA12v_LeadAcid
170584,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,38,2026-03-08T19:00:02,2026-03-08T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.9,-8.8,26.4,11.0,VRLA12v_LeadAcid
6406,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,37,2026-03-03T19:00:03,2026-03-03T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.8,-8.6,25.8,15.0,VRLA12v_LeadAcid
6370,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,1,2026-02-28T19:00:02,2026-02-28T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.1,-8.6,25.9,10.0,VRLA12v_LeadAcid
6371,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,2,2026-02-25T19:00:03,2026-02-25T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.2,-8.5,25.6,18.0,VRLA12v_LeadAcid
6372,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,3,2026-02-22T19:00:03,2026-02-22T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.2,13.0,VRLA12v_LeadAcid
6373,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,4,2026-02-19T19:00:03,2026-02-19T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.1,-8.9,26.8,17.0,VRLA12v_LeadAcid
6374,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,5,2026-02-16T19:00:02,2026-02-16T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.2,-8.6,25.9,10.0,VRLA12v_LeadAcid
6375,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,6,2026-02-13T19:00:03,2026-02-13T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.1,-8.6,26.0,13.0,VRLA12v_LeadAcid
6376,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,7,2026-02-10T19:00:02,2026-02-10T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.3,-8.7,26.2,11.0,VRLA12v_LeadAcid
6377,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,8,2026-02-06T19:00:02,2026-02-06T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.2,-8.8,26.4,11.0,VRLA12v_LeadAcid
6378,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,9,2026-02-02T19:00:03,2026-02-02T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.6,-8.6,25.9,11.0,VRLA12v_LeadAcid
6379,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,10,2026-01-30T19:00:03,2026-01-30T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.8,-8.7,26.3,10.0,VRLA12v_LeadAcid
6380,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,11,2026-01-24T19:00:02,2026-01-24T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.8,-8.7,26.1,16.0,VRLA12v_LeadAcid
6381,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,12,2026-01-17T19:00:02,2026-01-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.9,-8.8,26.3,20.0,VRLA12v_LeadAcid
6382,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,13,2026-01-14T19:00:02,2026-01-14T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.9,-8.7,26.1,12.0,VRLA12v_LeadAcid
6383,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,14,2026-01-11T19:00:02,2026-01-11T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-8.7,26.0,10.0,VRLA12v_LeadAcid
6384,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,15,2026-01-08T19:00:02,2026-01-08T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-8.7,26.0,12.0,VRLA12v_LeadAcid
6385,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,16,2026-01-05T19:00:03,2026-01-05T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.0,-8.6,25.7,9.0,VRLA12v_LeadAcid
6386,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,17,2026-01-02T19:00:03,2026-01-02T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.0,11.0,VRLA12v_LeadAcid
6387,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,18,2025-12-30T19:00:02,2025-12-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-8.7,26.1,14.0,VRLA12v_LeadAcid
6388,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,19,2025-12-27T19:00:03,2025-12-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.9,-8.9,26.6,16.0,VRLA12v_LeadAcid
6389,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,20,2025-12-24T19:00:02,2025-12-24T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.1,10.0,VRLA12v_LeadAcid
6390,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,21,2025-12-21T19:00:02,2025-12-21T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.1,11.0,VRLA12v_LeadAcid
6391,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,22,2025-12-18T19:00:03,2025-12-18T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.2,-8.6,25.9,11.0,VRLA12v_LeadAcid
6392,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,23,2025-12-15T19:00:03,2025-12-15T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.2,-8.7,26.0,10.0,VRLA12v_LeadAcid
6393,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,24,2025-12-12T19:00:03,2025-12-12T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.2,-8.6,25.9,13.0,VRLA12v_LeadAcid
6394,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,25,2025-12-09T19:00:02,2025-12-09T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.3,-8.6,25.8,12.0,VRLA12v_LeadAcid
6395,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,26,2025-12-06T19:00:02,2025-12-06T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.4,-8.7,26.0,12.0,VRLA12v_LeadAcid
6396,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,27,2025-12-03T19:00:03,2025-12-03T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.4,-8.6,25.8,9.0,VRLA12v_LeadAcid
6397,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,28,2025-11-30T19:00:02,2025-11-30T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.5,-8.6,25.8,17.0,VRLA12v_LeadAcid
6398,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,29,2025-11-27T19:00:03,2025-11-27T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.6,-8.7,26.0,12.0,VRLA12v_LeadAcid
6399,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,30,2025-11-24T19:00:03,2025-11-24T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.6,-8.7,26.0,11.0,VRLA12v_LeadAcid
6400,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,31,2025-11-21T19:00:02,2025-11-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-8.6,25.9,12.0,VRLA12v_LeadAcid
6401,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,32,2025-11-18T19:00:03,2025-11-18T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-8.8,26.3,11.0,VRLA12v_LeadAcid
6402,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,33,2025-11-14T19:00:02,2025-11-14T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.1,-8.7,26.0,14.0,VRLA12v_LeadAcid
6403,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,34,2025-11-11T19:00:03,2025-11-11T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.2,-8.7,26.0,13.0,VRLA12v_LeadAcid
6404,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,35,2025-11-08T19:00:02,2025-11-08T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.2,-8.6,25.9,11.0,VRLA12v_LeadAcid
6405,10.63.171.34,TUV.Bornuur_NartBag_AglagButeeliinHiid_SMP22,36,2025-11-05T19:00:02,2025-11-05T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.2,-8.8,26.4,17.0,VRLA12v_LeadAcid
