id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
686788,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,39,2026-04-01T19:00:03,2026-04-02T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.8,-11.4,56.8,29.0,VRLA12v_LeadAcid
619423,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,38,2026-03-29T19:00:03,2026-03-30T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.8,-11.3,56.6,27.0,VRLA12v_LeadAcid
553541,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,37,2026-03-26T19:00:01,2026-03-27T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.8,-11.4,56.8,27.0,VRLA12v_LeadAcid
489222,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,36,2026-03-23T19:00:03,2026-03-24T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.9,-11.3,56.7,28.0,VRLA12v_LeadAcid
426954,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,35,2026-03-20T19:00:03,2026-03-21T00:00:18,Scheduled test,Exceeded time limit,Test normal,47.9,-11.3,56.4,26.0,VRLA12v_LeadAcid
345651,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,34,2026-03-17T19:00:02,2026-03-18T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.8,-11.2,55.9,19.0,VRLA12v_LeadAcid
286043,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,33,2026-03-14T19:00:02,2026-03-15T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.0,-11.2,56.0,21.0,VRLA12v_LeadAcid
227724,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,32,2026-03-11T19:00:02,2026-03-12T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.3,-11.3,56.7,29.0,VRLA12v_LeadAcid
170762,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,31,2026-03-08T19:00:03,2026-03-09T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.3,-11.2,55.9,22.0,VRLA12v_LeadAcid
96959,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,30,2026-03-04T19:00:02,2026-03-05T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.9,-11.1,55.4,15.0,VRLA12v_LeadAcid
6551,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,1,2026-03-01T19:00:02,2026-03-02T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.6,-11.1,55.5,12.0,VRLA12v_LeadAcid
6552,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,2,2026-02-26T19:00:02,2026-02-26T23:56:37,Scheduled test,Low capacity,Test normal,47.5,-11.3,55.6,10.0,VRLA12v_LeadAcid
6553,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,3,2026-02-23T19:00:03,2026-02-24T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.0,-11.1,55.5,15.0,VRLA12v_LeadAcid
6554,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,4,2026-02-20T19:00:03,2026-02-21T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.5,-11.1,55.5,23.0,VRLA12v_LeadAcid
6555,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,5,2026-02-17T19:00:03,2026-02-17T19:37:28,Scheduled test,Fault alarm,Abnormal end,50.9,-11.0,6.8,21.0,VRLA12v_LeadAcid
6556,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,6,2026-02-14T19:00:02,2026-02-15T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.1,-11.1,55.5,11.0,VRLA12v_LeadAcid
6557,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,7,2026-02-11T19:00:02,2026-02-12T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.9,-11.1,55.7,20.0,VRLA12v_LeadAcid
6558,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,8,2026-02-05T19:00:03,2026-02-06T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.5,-11.1,55.7,10.0,VRLA12v_LeadAcid
6559,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,9,2026-02-02T19:00:02,2026-02-02T19:14:12,Scheduled test,Fault alarm,Abnormal end,50.7,-11.0,2.6,20.0,VRLA12v_LeadAcid
6560,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,10,2026-01-30T19:00:03,2026-01-31T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.6,-11.1,55.7,16.0,VRLA12v_LeadAcid
6561,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,11,2026-01-27T19:00:02,2026-01-28T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.9,-11.1,55.3,10.0,VRLA12v_LeadAcid
6562,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,12,2026-01-23T19:00:02,2026-01-24T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.7,-11.1,55.4,9.0,VRLA12v_LeadAcid
6563,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,13,2026-01-17T19:00:03,2026-01-18T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.2,-11.1,55.6,9.0,VRLA12v_LeadAcid
6564,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,14,2026-01-14T19:00:03,2026-01-15T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.9,-11.3,56.5,14.0,VRLA12v_LeadAcid
6565,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,15,2026-01-11T19:00:03,2026-01-12T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.9,-11.3,56.7,19.0,VRLA12v_LeadAcid
6566,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,16,2026-01-08T19:00:03,2026-01-09T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.2,-11.4,56.8,16.0,VRLA12v_LeadAcid
6567,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,17,2026-01-05T19:00:03,2026-01-06T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.4,-11.3,56.6,13.0,VRLA12v_LeadAcid
6568,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,18,2026-01-02T19:00:03,2026-01-03T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.4,-11.3,56.4,11.0,VRLA12v_LeadAcid
6569,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,19,2025-12-30T19:00:03,2025-12-31T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.5,-11.2,56.2,10.0,VRLA12v_LeadAcid
6570,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,20,2025-12-27T19:00:03,2025-12-28T00:00:18,Scheduled test,Exceeded time limit,Test normal,48.8,-11.3,56.4,15.0,VRLA12v_LeadAcid
6571,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,21,2025-12-24T19:00:02,2025-12-25T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.9,-11.3,56.4,16.0,VRLA12v_LeadAcid
6572,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,22,2025-12-21T19:00:03,2025-12-22T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.6,-11.3,56.4,11.0,VRLA12v_LeadAcid
6573,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,23,2025-12-18T19:00:02,2025-12-19T00:00:15,Scheduled test,Exceeded time limit,Test normal,49.1,-11.3,56.6,15.0,VRLA12v_LeadAcid
6574,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,24,2025-12-15T19:00:03,2025-12-16T00:00:18,Scheduled test,Exceeded time limit,Test normal,49.2,-11.3,56.5,20.0,VRLA12v_LeadAcid
6575,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,25,2025-12-12T19:00:03,2025-12-13T00:00:17,Scheduled test,Exceeded time limit,Test normal,48.6,-11.3,56.3,10.0,VRLA12v_LeadAcid
6576,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,26,2025-12-09T19:00:03,2025-12-10T00:00:17,Scheduled test,Exceeded time limit,Test normal,49.0,-11.3,56.6,16.0,VRLA12v_LeadAcid
6577,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,27,2025-12-06T19:00:03,2025-12-07T00:00:17,Scheduled test,Exceeded time limit,Test normal,49.0,-11.3,56.7,16.0,VRLA12v_LeadAcid
6578,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,28,2025-12-03T19:00:02,2025-12-04T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.9,-11.4,56.8,15.0,VRLA12v_LeadAcid
6579,10.63.20.155,HUV.Galt_5bag_HaluunRashaan_Starlink,29,2025-11-29T19:00:02,2025-11-30T00:00:17,Scheduled test,Exceeded time limit,Test normal,49.2,-11.3,56.6,15.0,VRLA12v_LeadAcid
