id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
687324,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,46,2026-04-01T19:00:02,2026-04-01T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.1,-18.3,54.8,27.0,VRLA12v_LeadAcid
619948,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,45,2026-03-29T19:00:02,2026-03-29T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-19.3,57.9,27.0,VRLA12v_LeadAcid
554054,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,44,2026-03-26T19:00:02,2026-03-26T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.6,-19.3,57.8,27.0,VRLA12v_LeadAcid
489725,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,43,2026-03-23T19:00:02,2026-03-23T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.7,-21.1,63.2,26.0,VRLA12v_LeadAcid
427446,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,42,2026-03-20T19:00:02,2026-03-20T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-18.0,54.2,25.0,VRLA12v_LeadAcid
346134,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,41,2026-03-17T19:00:03,2026-03-17T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.7,-17.5,52.5,24.0,VRLA12v_LeadAcid
286517,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,40,2026-03-14T19:00:03,2026-03-14T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.9,-18.2,54.6,26.0,VRLA12v_LeadAcid
190041,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,39,2026-03-09T19:00:02,2026-03-09T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.5,-19.3,57.8,25.0,VRLA12v_LeadAcid
134003,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,38,2026-03-06T19:00:02,2026-03-06T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.5,-17.6,52.9,23.0,VRLA12v_LeadAcid
7016,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,37,2026-03-03T19:00:03,2026-03-03T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.9,-17.1,51.3,23.0,VRLA12v_LeadAcid
6980,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,1,2026-02-28T19:00:03,2026-02-28T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.8,-18.3,54.8,22.0,VRLA12v_LeadAcid
6981,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,2,2026-02-25T19:00:02,2026-02-25T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.6,-18.5,55.6,23.0,VRLA12v_LeadAcid
6982,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,3,2026-02-22T19:00:02,2026-02-22T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.9,-17.9,53.6,25.0,VRLA12v_LeadAcid
6983,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,4,2026-02-19T19:00:02,2026-02-19T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.9,-17.1,51.4,26.0,VRLA12v_LeadAcid
6984,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,5,2026-02-16T19:00:02,2026-02-16T22:00:11,Scheduled test,Exceeded time limit,Test normal,50.0,-16.1,48.3,25.0,VRLA12v_LeadAcid
6985,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,6,2026-02-13T19:00:03,2026-02-13T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.0,-18.0,54.0,25.0,VRLA12v_LeadAcid
6986,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,7,2026-02-10T19:00:03,2026-02-10T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.8,-18.9,56.8,24.0,VRLA12v_LeadAcid
6987,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,8,2026-02-07T19:00:03,2026-02-07T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.7,-18.2,54.8,22.0,VRLA12v_LeadAcid
6988,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,9,2026-02-04T19:00:03,2026-02-04T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-17.8,53.3,23.0,VRLA12v_LeadAcid
6989,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,10,2026-02-01T19:00:02,2026-02-01T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.9,-18.7,56.0,24.0,VRLA12v_LeadAcid
6990,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,11,2026-01-29T19:00:03,2026-01-29T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.6,-19.9,59.7,23.0,VRLA12v_LeadAcid
6991,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,12,2026-01-26T19:00:03,2026-01-26T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.6,-19.2,57.5,24.0,VRLA12v_LeadAcid
6992,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,13,2026-01-23T19:00:03,2026-01-23T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-19.5,58.4,22.0,VRLA12v_LeadAcid
6993,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,14,2026-01-20T19:00:02,2026-01-20T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.6,-18.3,54.8,22.0,VRLA12v_LeadAcid
6994,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,15,2026-01-17T19:00:03,2026-01-17T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.6,-18.2,54.5,24.0,VRLA12v_LeadAcid
6995,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,16,2026-01-14T19:00:03,2026-01-14T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.8,-18.5,55.6,26.0,VRLA12v_LeadAcid
6996,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,17,2026-01-11T19:00:01,2026-01-11T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.8,-19.3,58.0,25.0,VRLA12v_LeadAcid
6997,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,18,2026-01-08T19:00:02,2026-01-08T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.7,-20.4,61.3,25.0,VRLA12v_LeadAcid
6998,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,19,2026-01-05T19:00:03,2026-01-05T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.8,-18.2,54.5,25.0,VRLA12v_LeadAcid
6999,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,20,2026-01-02T19:00:02,2026-01-02T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.7,-18.8,56.6,24.0,VRLA12v_LeadAcid
7000,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,21,2025-12-30T19:00:02,2025-12-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,50.0,-17.5,52.5,25.0,VRLA12v_LeadAcid
7001,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,22,2025-12-27T19:00:03,2025-12-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,50.1,-19.0,57.1,24.0,VRLA12v_LeadAcid
7002,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,23,2025-12-24T19:00:02,2025-12-24T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.4,-21.0,63.1,24.0,VRLA12v_LeadAcid
7003,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,24,2025-12-21T19:00:02,2025-12-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-19.5,58.4,24.0,VRLA12v_LeadAcid
7004,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,25,2025-12-18T19:00:03,2025-12-18T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.5,-21.4,64.1,25.0,VRLA12v_LeadAcid
7005,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,26,2025-12-15T19:00:02,2025-12-15T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.8,-18.7,56.0,24.0,VRLA12v_LeadAcid
7006,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,27,2025-12-12T19:00:02,2025-12-12T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.4,-19.4,58.4,24.0,VRLA12v_LeadAcid
7007,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,28,2025-12-09T19:00:02,2025-12-09T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.7,-19.6,58.8,25.0,VRLA12v_LeadAcid
7008,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,29,2025-12-06T19:00:02,2025-12-06T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.9,-18.9,56.7,24.0,VRLA12v_LeadAcid
7009,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,30,2025-12-03T19:00:02,2025-12-03T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.5,-19.9,59.6,23.0,VRLA12v_LeadAcid
7010,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,31,2025-11-30T19:00:02,2025-11-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,50.0,-16.3,49.0,24.0,VRLA12v_LeadAcid
7011,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,32,2025-11-27T19:00:02,2025-11-27T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-18.0,53.9,25.0,VRLA12v_LeadAcid
7012,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,33,2025-11-24T19:00:02,2025-11-24T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.7,-19.9,59.8,25.0,VRLA12v_LeadAcid
7013,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,34,2025-11-21T19:00:03,2025-11-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-18.1,54.3,24.0,VRLA12v_LeadAcid
7014,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,35,2025-11-18T19:00:02,2025-11-18T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.0,-17.1,51.4,23.0,VRLA12v_LeadAcid
7015,10.63.24.168,HUD._21hor_BuyantUhaa2_1044bair_SMP22_ULN,36,2025-11-15T19:00:02,2025-11-15T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-17.0,51.0,24.0,VRLA12v_LeadAcid
