id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
664885,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,45,2026-03-31T19:00:02,2026-03-31T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.8,-36.6,109.9,18.0,VRLA12v_LeadAcid
597978,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,44,2026-03-28T19:00:03,2026-03-28T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.6,-38.0,114.1,16.0,VRLA12v_LeadAcid
532588,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,43,2026-03-25T19:00:03,2026-03-25T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.1,-39.3,117.8,18.0,VRLA12v_LeadAcid
468982,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,42,2026-03-22T19:00:02,2026-03-22T19:20:47,Scheduled test,Low voltage,Battery alm,45.6,-38.4,13.3,23.0,VRLA12v_LeadAcid
386759,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,41,2026-03-19T19:00:01,2026-03-19T19:24:14,Scheduled test,Low voltage,Battery alm,45.7,-33.2,13.4,20.0,VRLA12v_LeadAcid
326270,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,40,2026-03-16T19:00:03,2026-03-16T19:22:35,Scheduled test,Low voltage,Battery alm,45.8,-35.2,13.2,12.0,VRLA12v_LeadAcid
267088,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,39,2026-03-13T19:00:03,2026-03-13T19:22:53,Scheduled test,Low voltage,Battery alm,45.3,-34.9,13.3,11.0,VRLA12v_LeadAcid
209197,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,38,2026-03-10T19:00:02,2026-03-10T19:21:16,Scheduled test,Low voltage,Battery alm,45.8,-38.6,13.7,19.0,VRLA12v_LeadAcid
152677,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,37,2026-03-07T19:00:02,2026-03-07T19:19:56,Scheduled test,Low voltage,Battery alm,45.3,-39.0,12.9,14.0,VRLA12v_LeadAcid
7126,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,1,2026-03-02T19:00:02,2026-03-02T19:20:24,Scheduled test,Low voltage,Battery alm,45.2,-38.6,13.1,12.0,VRLA12v_LeadAcid
7127,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,2,2026-02-27T19:00:02,2026-02-27T19:24:04,Scheduled test,Low capacity,Test normal,45.7,-33.7,13.5,8.0,VRLA12v_LeadAcid
7128,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,3,2026-02-24T19:00:02,2026-02-24T19:22:27,Scheduled test,Low voltage,Battery alm,45.8,-35.7,13.3,8.0,VRLA12v_LeadAcid
7129,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,4,2026-02-21T19:00:02,2026-02-21T19:19:20,Scheduled test,Low voltage,Battery alm,45.3,-40.6,13.1,7.0,VRLA12v_LeadAcid
7130,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,5,2026-02-18T19:00:03,2026-02-18T19:21:03,Scheduled test,Low voltage,Battery alm,45.6,-38.0,13.3,14.0,VRLA12v_LeadAcid
7131,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,6,2026-02-15T19:00:03,2026-02-15T19:21:42,Scheduled test,Low voltage,Battery alm,45.4,-37.2,13.4,9.0,VRLA12v_LeadAcid
7132,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,7,2026-02-12T19:00:03,2026-02-12T19:26:39,Scheduled test,Low voltage,Battery alm,45.5,-31.0,13.7,13.0,VRLA12v_LeadAcid
7133,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,8,2026-02-09T19:00:02,2026-02-09T19:24:03,Scheduled test,Low voltage,Battery alm,45.3,-34.5,13.8,8.0,VRLA12v_LeadAcid
7134,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,9,2026-02-06T19:00:03,2026-02-06T19:27:28,Scheduled test,Low capacity,Test normal,45.5,-31.3,14.3,5.0,VRLA12v_LeadAcid
7135,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,10,2026-02-03T19:00:03,2026-02-03T19:25:31,Scheduled test,Low voltage,Battery alm,45.5,-33.5,14.2,10.0,VRLA12v_LeadAcid
7136,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,11,2026-01-31T19:00:02,2026-01-31T19:23:07,Scheduled test,Low voltage,Battery alm,45.6,-36.9,14.2,7.0,VRLA12v_LeadAcid
7137,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,12,2026-01-28T19:00:02,2026-01-28T19:01:30,Scheduled test,Low temperature,Abnormal end,49.4,-35.9,0.9,5.0,VRLA12v_LeadAcid
7138,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,13,2026-01-25T19:00:03,2026-01-25T19:25:38,Scheduled test,Low capacity,Test normal,45.2,-34.3,14.6,6.0,VRLA12v_LeadAcid
7139,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,14,2026-01-22T19:00:03,2026-01-22T19:24:50,Scheduled test,Low voltage,Battery alm,45.2,-34.9,14.4,12.0,VRLA12v_LeadAcid
7140,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,15,2026-01-19T19:00:03,2026-01-19T19:23:45,Scheduled test,Low capacity,Test normal,45.7,-37.5,14.8,6.0,VRLA12v_LeadAcid
7141,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,16,2026-01-16T19:00:03,2026-01-16T19:23:37,Scheduled test,Low voltage,Battery alm,45.4,-36.8,14.4,7.0,VRLA12v_LeadAcid
7142,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,17,2026-01-13T19:00:03,2026-01-13T19:26:23,Scheduled test,Low capacity,Test normal,45.5,-33.6,14.7,7.0,VRLA12v_LeadAcid
7143,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,18,2026-01-10T19:00:04,2026-01-10T19:26:06,Scheduled test,Low voltage,Battery alm,45.8,-33.6,14.6,6.0,VRLA12v_LeadAcid
7144,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,19,2026-01-07T19:00:02,2026-01-07T19:14:24,Scheduled test,Low temperature,Abnormal end,49.9,-35.7,8.5,5.0,VRLA12v_LeadAcid
7145,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,20,2026-01-04T19:00:02,2026-01-04T19:22:43,Scheduled test,Low voltage,Battery alm,45.1,-37.7,14.2,5.0,VRLA12v_LeadAcid
7146,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,21,2026-01-01T19:00:02,2026-01-01T19:22:10,Scheduled test,Low voltage,Battery alm,45.9,-38.8,14.3,6.0,VRLA12v_LeadAcid
7147,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,22,2025-12-29T19:00:02,2025-12-29T19:24:10,Scheduled test,Low capacity,Test normal,45.8,-35.6,14.3,10.0,VRLA12v_LeadAcid
7148,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,23,2025-12-26T19:00:03,2025-12-26T19:28:42,Scheduled test,Low voltage,Battery alm,45.7,-30.0,14.3,6.0,VRLA12v_LeadAcid
7149,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,24,2025-12-23T19:00:02,2025-12-23T19:06:44,Scheduled test,Low temperature,Abnormal end,50.2,-31.1,3.5,5.0,VRLA12v_LeadAcid
7150,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,25,2025-12-20T19:00:02,2025-12-20T19:27:07,Scheduled test,Low voltage,Battery alm,45.1,-32.6,14.7,9.0,VRLA12v_LeadAcid
7151,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,26,2025-12-17T19:00:03,2025-12-17T19:30:50,Scheduled test,Low capacity,Test normal,45.6,-29.0,14.9,7.0,VRLA12v_LeadAcid
7152,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,27,2025-12-14T19:00:02,2025-12-14T19:30:03,Scheduled test,Low capacity,Test normal,45.5,-30.8,15.4,5.0,VRLA12v_LeadAcid
7153,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,28,2025-12-11T19:00:02,2025-12-11T19:31:47,Scheduled test,Low voltage,Battery alm,45.7,-30.2,16.0,6.0,VRLA12v_LeadAcid
7154,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,29,2025-12-08T19:00:02,2025-12-08T19:22:44,Scheduled test,Low temperature,Abnormal end,49.3,-29.4,11.1,5.0,VRLA12v_LeadAcid
7155,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,30,2025-12-05T19:00:02,2025-12-05T19:24:22,Scheduled test,Low capacity,Test normal,45.4,-35.0,14.2,6.0,VRLA12v_LeadAcid
7156,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,31,2025-12-02T19:00:02,2025-12-02T19:27:26,Scheduled test,Low voltage,Battery alm,45.6,-32.3,14.7,7.0,VRLA12v_LeadAcid
7157,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,32,2025-11-29T19:00:03,2025-11-29T19:22:31,Scheduled test,Low voltage,Battery alm,45.3,-37.5,14.0,7.0,VRLA12v_LeadAcid
7158,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,33,2025-11-26T19:00:02,2025-11-26T19:25:39,Scheduled test,Low capacity,Test normal,45.7,-34.0,14.5,5.0,VRLA12v_LeadAcid
7159,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,34,2025-11-23T19:00:03,2025-11-23T19:25:03,Scheduled test,Low capacity,Test normal,45.5,-35.1,14.6,7.0,VRLA12v_LeadAcid
7160,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,35,2025-11-20T19:00:02,2025-11-20T19:26:09,Scheduled test,Low voltage,Battery alm,45.5,-34.3,14.9,11.0,VRLA12v_LeadAcid
7161,10.63.27.106,HUD.ShuvuunFabrikSensTolgoi_SMP22_ULN,36,2025-11-17T19:00:02,2025-11-17T19:27:48,Scheduled test,Low voltage,Battery alm,45.9,-32.5,15.0,8.0,VRLA12v_LeadAcid
