id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
664974,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,45,2026-03-31T19:00:03,2026-03-31T19:54:13,Scheduled test,Low capacity,Test normal,45.8,-88.2,79.6,16.0,VRLA12v_LeadAcid
598065,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,44,2026-03-28T19:00:03,2026-03-28T19:52:25,Scheduled test,Low voltage,Battery alm,45.8,-92.2,80.4,18.0,VRLA12v_LeadAcid
532673,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,43,2026-03-25T19:00:02,2026-03-25T19:54:25,Scheduled test,Low voltage,Battery alm,45.9,-89.5,81.0,19.0,VRLA12v_LeadAcid
427692,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,42,2026-03-20T19:00:03,2026-03-20T19:54:51,Scheduled test,Low voltage,Battery alm,45.8,-89.8,82.0,16.0,VRLA12v_LeadAcid
346374,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,41,2026-03-17T19:00:02,2026-03-17T19:54:25,Scheduled test,Low capacity,Test normal,45.8,-91.6,82.9,17.0,VRLA12v_LeadAcid
286752,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,40,2026-03-14T19:00:03,2026-03-14T19:53:21,Scheduled test,Low voltage,Battery alm,46.0,-90.7,80.5,18.0,VRLA12v_LeadAcid
228418,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,39,2026-03-11T19:00:03,2026-03-11T19:53:47,Scheduled test,Low voltage,Battery alm,45.9,-90.2,80.7,13.0,VRLA12v_LeadAcid
171439,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,38,2026-03-08T19:00:03,2026-03-08T19:52:25,Scheduled test,Low voltage,Battery alm,45.9,-93.8,81.8,18.0,VRLA12v_LeadAcid
115849,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,37,2026-03-05T19:00:03,2026-03-05T19:52:35,Scheduled test,Low voltage,Battery alm,45.7,-93.0,81.3,16.0,VRLA12v_LeadAcid
7198,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,1,2026-03-02T19:00:02,2026-03-02T19:52:00,Scheduled test,Low voltage,Battery alm,45.7,-94.4,81.7,11.0,VRLA12v_LeadAcid
7199,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,2,2026-02-27T19:00:02,2026-02-27T19:56:15,Scheduled test,Low voltage,Battery alm,45.9,-88.6,83.0,15.0,VRLA12v_LeadAcid
7200,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,3,2026-02-22T19:00:03,2026-02-22T19:53:05,Scheduled test,Low capacity,Test normal,46.0,-92.6,81.8,15.0,VRLA12v_LeadAcid
7201,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,4,2026-02-19T19:00:02,2026-02-19T19:53:22,Scheduled test,Low voltage,Battery alm,45.8,-91.8,81.5,18.0,VRLA12v_LeadAcid
7202,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,5,2026-02-16T19:00:02,2026-02-16T19:55:44,Scheduled test,Low voltage,Battery alm,45.7,-91.4,84.8,16.0,VRLA12v_LeadAcid
7203,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,6,2026-02-13T19:00:02,2026-02-13T19:56:14,Scheduled test,Low voltage,Battery alm,45.9,-89.5,83.8,14.0,VRLA12v_LeadAcid
7204,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,7,2026-02-10T19:00:03,2026-02-10T19:55:57,Scheduled test,Low voltage,Battery alm,46.0,-88.4,82.3,17.0,VRLA12v_LeadAcid
7205,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,8,2026-02-07T19:00:02,2026-02-07T19:55:08,Scheduled test,Low voltage,Battery alm,46.2,-91.3,83.8,14.0,VRLA12v_LeadAcid
7206,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,9,2026-02-04T19:00:02,2026-02-04T19:56:12,Scheduled test,Low capacity,Test normal,45.9,-89.0,83.2,8.0,VRLA12v_LeadAcid
7207,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,10,2026-02-01T19:00:02,2026-02-01T19:55:42,Scheduled test,Low voltage,Battery alm,46.0,-90.4,83.8,16.0,VRLA12v_LeadAcid
7208,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,11,2026-01-28T19:00:03,2026-01-28T19:58:18,Scheduled test,Low capacity,Test normal,46.0,-89.2,86.5,14.0,VRLA12v_LeadAcid
7209,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,12,2026-01-25T19:00:02,2026-01-25T19:57:21,Scheduled test,Low capacity,Test normal,45.8,-89.2,85.1,15.0,VRLA12v_LeadAcid
7210,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,13,2026-01-22T19:00:03,2026-01-22T19:59:00,Scheduled test,Low voltage,Battery alm,45.8,-86.7,85.1,14.0,VRLA12v_LeadAcid
7211,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,14,2026-01-19T19:00:02,2026-01-19T19:56:54,Scheduled test,Low voltage,Battery alm,45.8,-89.4,84.7,12.0,VRLA12v_LeadAcid
7212,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,15,2026-01-16T19:00:02,2026-01-16T19:56:35,Scheduled test,Low voltage,Battery alm,45.9,-91.1,85.8,12.0,VRLA12v_LeadAcid
7213,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,16,2026-01-13T19:00:01,2026-01-13T19:58:32,Scheduled test,Low voltage,Battery alm,45.9,-88.4,86.2,19.0,VRLA12v_LeadAcid
7214,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,17,2026-01-10T19:00:02,2026-01-10T19:57:06,Scheduled test,Low voltage,Battery alm,45.9,-89.6,85.1,15.0,VRLA12v_LeadAcid
7215,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,18,2026-01-07T19:00:02,2026-01-07T19:56:17,Scheduled test,Low voltage,Battery alm,45.9,-90.7,84.9,17.0,VRLA12v_LeadAcid
7216,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,19,2026-01-04T19:00:03,2026-01-04T19:53:24,Scheduled test,Low voltage,Battery alm,45.8,-95.1,84.5,16.0,VRLA12v_LeadAcid
7217,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,20,2026-01-01T19:00:03,2026-01-01T19:56:51,Scheduled test,Low voltage,Battery alm,45.9,-92.2,87.2,18.0,VRLA12v_LeadAcid
7218,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,21,2025-12-29T19:00:02,2025-12-29T19:58:19,Scheduled test,Low voltage,Battery alm,45.8,-91.7,89.0,16.0,VRLA12v_LeadAcid
7219,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,22,2025-12-26T19:00:02,2025-12-26T19:59:08,Scheduled test,Low voltage,Battery alm,45.9,-90.5,89.1,18.0,VRLA12v_LeadAcid
7220,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,23,2025-12-23T19:00:03,2025-12-23T19:58:19,Scheduled test,Low voltage,Battery alm,45.9,-91.9,89.2,18.0,VRLA12v_LeadAcid
7221,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,24,2025-12-20T19:00:03,2025-12-20T19:59:22,Scheduled test,Low voltage,Battery alm,45.8,-92.1,91.0,16.0,VRLA12v_LeadAcid
7222,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,25,2025-12-17T19:00:02,2025-12-17T20:01:27,Scheduled test,Low voltage,Battery alm,45.9,-89.8,91.8,17.0,VRLA12v_LeadAcid
7223,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,26,2025-12-14T19:00:03,2025-12-14T20:04:14,Scheduled test,Low voltage,Battery alm,45.8,-88.8,94.9,17.0,VRLA12v_LeadAcid
7224,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,27,2025-12-11T19:00:02,2025-12-11T20:07:24,Scheduled test,Low voltage,Battery alm,45.8,-88.5,99.3,22.0,VRLA12v_LeadAcid
7225,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,28,2025-12-08T19:00:03,2025-12-08T20:07:00,Scheduled test,Low voltage,Battery alm,45.9,-88.4,98.6,23.0,VRLA12v_LeadAcid
7226,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,29,2025-12-05T19:00:03,2025-12-05T20:07:26,Scheduled test,Low voltage,Battery alm,46.0,-89.1,100.0,22.0,VRLA12v_LeadAcid
7227,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,30,2025-12-02T19:00:03,2025-12-02T20:09:44,Scheduled test,Low capacity,Test normal,45.8,-87.0,100.9,23.0,VRLA12v_LeadAcid
7228,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,31,2025-11-29T19:00:03,2025-11-29T20:12:14,Scheduled test,Low capacity,Test normal,46.2,-85.8,103.2,16.0,VRLA12v_LeadAcid
7229,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,32,2025-11-26T19:00:02,2025-11-26T20:14:47,Scheduled test,Low voltage,Battery alm,45.9,-85.7,106.6,22.0,VRLA12v_LeadAcid
7230,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,33,2025-11-23T19:00:03,2025-11-23T20:13:01,Scheduled test,Low capacity,Test normal,45.6,-85.4,103.8,9.0,VRLA12v_LeadAcid
7231,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,34,2025-11-20T19:00:03,2025-11-20T20:13:12,Scheduled test,Low voltage,Battery alm,45.9,-87.8,106.9,21.0,VRLA12v_LeadAcid
7232,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,35,2025-11-17T19:00:03,2025-11-17T20:15:18,Scheduled test,Low voltage,Battery alm,46.0,-86.6,108.6,22.0,VRLA12v_LeadAcid
7233,10.63.32.10,UVH._Arvaiheer_9bag_BaruunDenj_Mobi_MP22,36,2025-11-14T19:00:02,2025-11-14T20:16:47,Scheduled test,Low voltage,Battery alm,45.8,-88.1,112.5,21.0,VRLA12v_LeadAcid
