id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
665955,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,44,2026-03-31T19:00:02,2026-03-31T21:41:39,Scheduled test,Low capacity,Test normal,46.0,-53.9,145.2,15.0,VRLA12v_LeadAcid
599024,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,43,2026-03-28T19:00:03,2026-03-28T21:31:53,Scheduled test,Low capacity,Test normal,46.0,-57.8,146.2,15.0,VRLA12v_LeadAcid
533610,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,42,2026-03-25T19:00:02,2026-03-25T21:37:05,Scheduled test,Low capacity,Test normal,45.6,-56.9,148.7,14.0,VRLA12v_LeadAcid
469981,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,41,2026-03-22T19:00:03,2026-03-22T21:29:26,Scheduled test,Low capacity,Test normal,45.8,-57.6,143.4,10.0,VRLA12v_LeadAcid
387736,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,40,2026-03-19T19:00:03,2026-03-19T21:25:02,Scheduled test,Low capacity,Test normal,46.2,-56.9,137.4,7.0,VRLA12v_LeadAcid
327226,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,39,2026-03-16T19:00:03,2026-03-16T19:11:56,Scheduled test,Low temperature,Abnormal end,50.4,-53.2,10.5,5.0,VRLA12v_LeadAcid
268022,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,38,2026-03-13T19:00:02,2026-03-13T21:25:17,Scheduled test,Low capacity,Test normal,46.2,-57.0,137.8,7.0,VRLA12v_LeadAcid
210109,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,37,2026-03-10T19:00:02,2026-03-10T21:27:53,Scheduled test,Low capacity,Test normal,46.3,-56.1,138.0,7.0,VRLA12v_LeadAcid
7985,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,1,2026-02-20T19:00:02,2026-02-20T21:37:03,Scheduled test,Low capacity,Test normal,45.3,-55.3,144.7,6.0,VRLA12v_LeadAcid
7986,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,2,2026-02-02T19:00:02,2026-02-02T21:39:09,Scheduled test,Low capacity,Test normal,45.3,-56.1,148.7,9.0,VRLA12v_LeadAcid
7987,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,3,2026-01-30T19:00:02,2026-01-30T21:40:51,Scheduled test,Low capacity,Test normal,45.1,-56.2,150.7,10.0,VRLA12v_LeadAcid
7988,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,4,2026-01-27T19:00:02,2026-01-27T20:01:38,Scheduled test,Fault alarm,Abnormal end,48.9,-80.6,82.7,6.0,VRLA12v_LeadAcid
7989,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,5,2026-01-24T19:00:02,2026-01-24T20:58:16,Scheduled test,Low capacity,Test normal,45.3,-75.0,147.8,8.0,VRLA12v_LeadAcid
7990,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,6,2026-01-17T19:00:03,2026-01-17T20:48:36,Scheduled test,Low capacity,Test normal,45.7,-76.8,138.9,10.0,VRLA12v_LeadAcid
7991,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,7,2026-01-14T19:00:03,2026-01-14T20:57:12,Scheduled test,Low voltage,Battery alm,44.9,-76.2,148.8,14.0,VRLA12v_LeadAcid
7992,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,8,2026-01-11T19:00:02,2026-01-11T20:55:34,Scheduled test,Low capacity,Test normal,45.2,-74.8,144.0,12.0,VRLA12v_LeadAcid
7993,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,9,2026-01-08T19:00:03,2026-01-08T20:58:16,Scheduled test,Low capacity,Test normal,44.8,-75.5,148.8,15.0,VRLA12v_LeadAcid
7994,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,10,2026-01-05T19:00:02,2026-01-05T21:03:11,Scheduled test,Low capacity,Test normal,45.6,-71.9,147.5,15.0,VRLA12v_LeadAcid
7995,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,11,2026-01-02T19:00:02,2026-01-02T20:53:29,Scheduled test,Low voltage,Battery alm,44.7,-79.2,149.6,16.0,VRLA12v_LeadAcid
7996,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,12,2025-12-30T19:00:02,2025-12-30T21:05:36,Scheduled test,Low capacity,Test normal,45.3,-71.0,148.5,14.0,VRLA12v_LeadAcid
7997,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,13,2025-12-27T19:00:03,2025-12-27T21:03:45,Scheduled test,Low capacity,Test normal,45.4,-72.2,148.8,15.0,VRLA12v_LeadAcid
7998,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,14,2025-12-24T19:00:02,2025-12-24T20:59:59,Scheduled test,Low voltage,Battery alm,44.8,-74.7,149.2,13.0,VRLA12v_LeadAcid
7999,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,15,2025-12-21T19:00:02,2025-12-21T21:03:08,Scheduled test,Low capacity,Test normal,44.8,-72.9,149.6,14.0,VRLA12v_LeadAcid
8000,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,16,2025-12-18T19:00:03,2025-12-18T21:03:43,Scheduled test,Low capacity,Test normal,45.0,-74.3,153.0,17.0,VRLA12v_LeadAcid
8001,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,17,2025-12-15T19:00:02,2025-12-15T21:05:32,Scheduled test,Low voltage,Battery alm,44.8,-72.7,152.0,14.0,VRLA12v_LeadAcid
8002,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,18,2025-12-12T19:00:02,2025-12-12T20:59:41,Scheduled test,Low capacity,Test normal,45.4,-73.4,146.4,12.0,VRLA12v_LeadAcid
8003,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,19,2025-12-09T19:00:02,2025-12-09T21:01:04,Scheduled test,Low capacity,Test normal,44.7,-75.2,151.5,15.0,VRLA12v_LeadAcid
8004,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,20,2025-12-06T19:00:03,2025-12-06T21:03:22,Scheduled test,Low voltage,Battery alm,44.7,-75.2,154.4,16.0,VRLA12v_LeadAcid
8005,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,21,2025-12-03T19:00:03,2025-12-03T21:02:05,Scheduled test,Low capacity,Test normal,45.3,-72.5,147.4,12.0,VRLA12v_LeadAcid
8006,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,22,2025-11-30T19:00:01,2025-11-30T21:09:41,Scheduled test,Low capacity,Test normal,44.7,-72.7,157.0,17.0,VRLA12v_LeadAcid
8007,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,23,2025-11-27T19:00:02,2025-11-27T21:06:15,Scheduled test,Low capacity,Test normal,45.1,-73.0,153.5,16.0,VRLA12v_LeadAcid
8008,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,24,2025-11-24T19:00:02,2025-11-24T21:02:28,Scheduled test,Low capacity,Test normal,46.2,-71.1,144.9,17.0,VRLA12v_LeadAcid
8009,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,25,2025-11-21T19:00:03,2025-11-21T21:03:29,Scheduled test,Low voltage,Battery alm,45.9,-73.5,151.1,19.0,VRLA12v_LeadAcid
8010,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,26,2025-11-18T19:00:03,2025-11-18T21:02:00,Scheduled test,Low capacity,Test normal,46.1,-72.0,146.3,17.0,VRLA12v_LeadAcid
8011,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,27,2025-11-15T19:00:02,2025-11-15T21:02:00,Scheduled test,Low voltage,Battery alm,45.7,-74.9,152.2,19.0,VRLA12v_LeadAcid
8012,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,28,2025-11-12T19:00:03,2025-11-12T21:05:16,Scheduled test,Low voltage,Battery alm,45.8,-73.2,152.6,20.0,VRLA12v_LeadAcid
8013,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,29,2025-11-09T19:00:02,2025-11-09T20:58:46,Scheduled test,Low voltage,Battery alm,45.9,-76.9,152.2,20.0,VRLA12v_LeadAcid
8014,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,30,2025-11-06T19:00:02,2025-11-06T21:00:25,Scheduled test,Low capacity,Test normal,46.0,-74.1,148.7,20.0,VRLA12v_LeadAcid
8015,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,31,2025-11-03T19:00:03,2025-11-03T20:59:46,Scheduled test,Low voltage,Battery alm,45.9,-76.1,151.8,20.0,VRLA12v_LeadAcid
8016,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,32,2025-10-31T19:00:02,2025-10-31T21:08:02,Scheduled test,Low voltage,Battery alm,45.9,-72.6,154.9,20.0,VRLA12v_LeadAcid
8017,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,33,2025-10-28T19:00:02,2025-10-28T21:04:40,Scheduled test,Low capacity,Test normal,46.1,-74.6,154.9,20.0,VRLA12v_LeadAcid
8018,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,34,2025-10-25T19:00:03,2025-10-25T20:59:00,Scheduled test,Low voltage,Battery alm,45.9,-77.5,153.6,20.0,VRLA12v_LeadAcid
8019,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,35,2025-10-22T19:00:02,2025-10-22T21:07:06,Scheduled test,Low capacity,Test normal,45.9,-74.4,157.4,20.0,VRLA12v_LeadAcid
8020,10.63.35.106,ORH.BayanUndur_Habitat_ErdeneBag_NMD,36,2025-10-19T19:00:03,2025-10-19T21:06:44,Scheduled test,Low voltage,Battery alm,45.8,-76.1,160.5,19.0,VRLA12v_LeadAcid
