id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
689549,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,43,2026-04-01T19:00:03,2026-04-01T19:42:45,Scheduled test,Low capacity,Test normal,49.4,-19.3,13.7,16.0,VRLA12v_LeadAcid
622125,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,42,2026-03-29T19:00:02,2026-03-29T19:45:18,Scheduled test,Low capacity,Test normal,49.6,-19.5,14.7,17.0,VRLA12v_LeadAcid
556182,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,41,2026-03-26T19:00:03,2026-03-26T20:00:56,Scheduled test,Low capacity,Test normal,48.8,-18.4,18.6,17.0,VRLA12v_LeadAcid
491804,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,40,2026-03-23T19:00:02,2026-03-23T20:03:10,Scheduled test,Low capacity,Test normal,49.1,-17.7,18.6,24.0,VRLA12v_LeadAcid
429479,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,39,2026-03-20T19:00:02,2026-03-20T20:16:27,Scheduled test,Low capacity,Test normal,48.4,-16.5,21.0,17.0,VRLA12v_LeadAcid
348121,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,38,2026-03-17T19:00:02,2026-03-17T20:11:53,Scheduled test,Low capacity,Test normal,49.8,-17.7,21.1,10.0,VRLA12v_LeadAcid
288462,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,37,2026-03-14T19:00:01,2026-03-14T20:20:09,Scheduled test,Low capacity,Test normal,48.2,-20.6,27.4,13.0,VRLA12v_LeadAcid
8768,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,1,2026-02-12T19:00:03,2026-02-12T20:16:25,Scheduled test,Low capacity,Test normal,47.9,-19.2,24.5,6.0,VRLA12v_LeadAcid
8769,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,2,2025-12-05T19:00:03,2025-12-05T19:43:46,Scheduled test,Low temperature,Abnormal end,49.6,-19.5,14.2,5.0,VRLA12v_LeadAcid
8770,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,3,2025-11-27T19:00:02,2025-11-27T20:12:37,Scheduled test,Low temperature,Abnormal end,48.5,-18.5,22.4,5.0,VRLA12v_LeadAcid
8771,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,4,2025-11-24T19:00:02,2025-11-24T20:17:03,Scheduled test,Low capacity,Test normal,45.8,-20.2,25.9,6.0,VRLA12v_LeadAcid
8772,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,5,2025-11-21T19:00:01,2025-11-21T20:21:13,Scheduled test,Low capacity,Test normal,45.5,-20.8,28.1,10.0,VRLA12v_LeadAcid
8773,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,6,2025-11-18T19:00:02,2025-11-18T19:26:49,Scheduled test,Low temperature,Abnormal end,50.7,-17.7,7.9,5.0,VRLA12v_LeadAcid
8774,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,7,2025-11-15T19:00:03,2025-11-15T20:29:31,Scheduled test,Low capacity,Test normal,46.5,-18.4,27.4,7.0,VRLA12v_LeadAcid
8775,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,8,2025-11-12T19:00:02,2025-11-12T20:23:03,Scheduled test,Low capacity,Test normal,46.2,-19.5,26.9,12.0,VRLA12v_LeadAcid
8776,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,9,2025-11-08T19:00:01,2025-11-08T20:17:59,Scheduled test,Low capacity,Test normal,46.7,-22.1,28.7,11.0,VRLA12v_LeadAcid
8777,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,10,2025-11-05T19:00:03,2025-11-05T20:16:25,Scheduled test,Low capacity,Test normal,46.5,-21.5,27.3,16.0,VRLA12v_LeadAcid
8778,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,11,2025-11-02T19:00:02,2025-11-02T20:21:42,Scheduled test,Low capacity,Test normal,48.0,-21.0,28.5,17.0,VRLA12v_LeadAcid
8779,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,12,2025-10-30T19:00:02,2025-10-30T20:40:40,Scheduled test,Low capacity,Test normal,46.0,-18.7,31.3,16.0,VRLA12v_LeadAcid
8780,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,13,2025-10-27T19:00:03,2025-10-27T20:36:57,Scheduled test,Low capacity,Test normal,47.2,-19.5,31.4,13.0,VRLA12v_LeadAcid
8781,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,14,2025-10-24T19:00:03,2025-10-24T20:31:45,Scheduled test,Low capacity,Test normal,48.0,-20.2,30.8,15.0,VRLA12v_LeadAcid
8782,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,15,2025-10-21T19:00:02,2025-10-21T20:37:51,Scheduled test,Low capacity,Test normal,47.4,-19.2,31.4,11.0,VRLA12v_LeadAcid
8783,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,16,2025-10-18T19:00:02,2025-10-18T20:42:57,Scheduled test,Low capacity,Test normal,46.4,-19.6,33.5,11.0,VRLA12v_LeadAcid
8784,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,17,2025-10-15T19:00:03,2025-10-15T20:38:38,Scheduled test,Low capacity,Test normal,46.4,-19.7,32.3,13.0,VRLA12v_LeadAcid
8785,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,18,2025-10-12T19:00:03,2025-10-12T20:22:25,Scheduled test,Low capacity,Test normal,47.6,-23.8,32.7,15.0,VRLA12v_LeadAcid
8786,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,19,2025-10-09T19:00:02,2025-10-09T20:35:48,Scheduled test,Low capacity,Test normal,46.3,-20.9,33.3,16.0,VRLA12v_LeadAcid
8787,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,20,2025-10-06T19:00:02,2025-10-06T20:34:03,Scheduled test,Low capacity,Test normal,47.1,-20.7,32.4,16.0,VRLA12v_LeadAcid
8788,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,21,2025-10-03T19:00:02,2025-10-03T20:32:21,Scheduled test,Low capacity,Test normal,46.6,-21.2,32.6,17.0,VRLA12v_LeadAcid
8789,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,22,2025-09-30T19:00:03,2025-09-30T20:30:48,Scheduled test,Low capacity,Test normal,46.9,-21.7,32.8,16.0,VRLA12v_LeadAcid
8790,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,23,2025-09-27T19:00:03,2025-09-27T20:35:20,Scheduled test,Low capacity,Test normal,46.4,-20.6,32.7,16.0,VRLA12v_LeadAcid
8791,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,24,2025-09-24T19:00:02,2025-09-24T20:37:26,Scheduled test,Low capacity,Test normal,46.8,-21.0,34.0,17.0,VRLA12v_LeadAcid
8792,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,25,2025-09-21T19:00:03,2025-09-21T20:18:56,Scheduled test,Low capacity,Test normal,46.9,-23.2,30.5,17.0,VRLA12v_LeadAcid
8793,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,26,2025-09-18T19:00:03,2025-09-18T20:30:01,Scheduled test,Low capacity,Test normal,46.6,-20.8,31.1,18.0,VRLA12v_LeadAcid
8794,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,27,2025-09-15T19:00:02,2025-09-15T20:26:38,Scheduled test,Low capacity,Test normal,46.0,-21.9,31.6,17.0,VRLA12v_LeadAcid
8795,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,28,2025-09-12T19:00:03,2025-09-12T20:33:08,Scheduled test,Low capacity,Test normal,46.6,-20.4,31.6,17.0,VRLA12v_LeadAcid
8796,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,29,2025-09-09T19:00:03,2025-09-09T20:22:13,Scheduled test,Low capacity,Test normal,46.4,-23.3,31.9,16.0,VRLA12v_LeadAcid
8797,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,30,2025-09-06T19:00:02,2025-09-06T20:29:18,Scheduled test,Low capacity,Test normal,46.5,-21.2,31.6,18.0,VRLA12v_LeadAcid
8798,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,31,2025-09-03T19:00:03,2025-09-03T20:19:04,Scheduled test,Low capacity,Test normal,46.8,-22.3,29.3,17.0,VRLA12v_LeadAcid
8799,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,32,2025-08-31T19:00:02,2025-08-31T20:25:18,Scheduled test,Low capacity,Test normal,47.1,-21.6,30.7,17.0,VRLA12v_LeadAcid
8800,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,33,2025-08-28T19:00:02,2025-08-28T20:31:58,Scheduled test,Low capacity,Test normal,46.7,-21.6,33.1,18.0,VRLA12v_LeadAcid
8801,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,34,2025-08-25T19:00:02,2025-08-25T20:23:34,Scheduled test,Low capacity,Test normal,45.5,-22.2,30.9,18.0,VRLA12v_LeadAcid
8802,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,35,2025-08-22T19:00:02,2025-08-22T20:23:52,Scheduled test,Low capacity,Test normal,46.2,-21.3,29.7,17.0,VRLA12v_LeadAcid
8803,10.63.37.138,DAR.Darhan_Hanjargalant_9_18toot,36,2025-08-19T19:00:03,2025-08-19T20:29:26,Scheduled test,Low capacity,Test normal,47.8,-21.6,32.2,18.0,VRLA12v_LeadAcid
