id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
644935,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,45,2026-03-30T19:00:01,2026-03-30T19:07:51,Scheduled test,Low capacity,Test normal,46.0,-44.6,5.8,16.0,VRLA12v_LeadAcid
578474,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,44,2026-03-27T19:00:02,2026-03-27T19:09:44,Scheduled test,Low capacity,Test normal,47.1,-38.8,6.3,17.0,VRLA12v_LeadAcid
513507,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,43,2026-03-24T19:00:03,2026-03-24T19:09:45,Scheduled test,Low capacity,Test normal,46.2,-41.1,6.7,16.0,VRLA12v_LeadAcid
450565,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,42,2026-03-21T19:00:02,2026-03-21T19:09:40,Scheduled test,Low capacity,Test normal,46.1,-42.0,6.7,16.0,VRLA12v_LeadAcid
368744,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,41,2026-03-18T19:00:02,2026-03-18T19:09:47,Scheduled test,Low capacity,Test normal,46.2,-43.3,7.0,17.0,VRLA12v_LeadAcid
308633,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,40,2026-03-15T19:00:03,2026-03-15T19:11:02,Scheduled test,Low capacity,Test normal,47.3,-40.9,7.5,16.0,VRLA12v_LeadAcid
211359,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,39,2026-03-10T19:00:02,2026-03-10T19:11:06,Scheduled test,Low capacity,Test normal,46.6,-42.9,7.9,16.0,VRLA12v_LeadAcid
154788,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,38,2026-03-07T19:00:02,2026-03-07T19:12:03,Scheduled test,Low capacity,Test normal,46.7,-42.6,8.5,17.0,VRLA12v_LeadAcid
99603,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,37,2026-03-04T19:00:03,2026-03-04T19:14:32,Scheduled test,Low capacity,Test normal,46.5,-38.2,9.2,12.0,VRLA12v_LeadAcid
9170,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,1,2026-03-01T19:00:02,2026-03-01T19:13:18,Scheduled test,Low capacity,Test normal,46.7,-44.8,9.9,10.0,VRLA12v_LeadAcid
9171,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,2,2026-02-26T19:00:01,2026-02-26T19:17:12,Scheduled test,Low capacity,Test normal,46.5,-40.0,11.5,9.0,VRLA12v_LeadAcid
9172,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,3,2026-02-23T19:00:02,2026-02-23T19:10:20,Scheduled test,Low capacity,Test normal,46.5,-41.0,7.0,12.0,VRLA12v_LeadAcid
9173,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,4,2026-02-20T19:00:02,2026-02-20T19:10:23,Scheduled test,Low capacity,Test normal,46.8,-42.6,7.3,16.0,VRLA12v_LeadAcid
9174,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,5,2026-02-17T19:00:03,2026-02-17T19:11:16,Scheduled test,Low capacity,Test normal,46.9,-42.7,8.0,16.0,VRLA12v_LeadAcid
9175,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,6,2026-02-12T19:00:02,2026-02-12T19:14:25,Scheduled test,Low capacity,Test normal,46.8,-39.9,9.6,16.0,VRLA12v_LeadAcid
9176,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,7,2026-02-09T19:00:03,2026-02-09T19:16:26,Scheduled test,Low capacity,Test normal,46.4,-41.4,11.3,12.0,VRLA12v_LeadAcid
9177,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,8,2026-02-06T19:00:02,2026-02-06T19:19:19,Scheduled test,Low capacity,Test normal,46.5,-43.9,14.1,8.0,VRLA12v_LeadAcid
9178,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,9,2026-02-03T19:00:03,2026-02-03T19:15:27,Scheduled test,Low capacity,Test normal,46.5,-39.3,10.1,13.0,VRLA12v_LeadAcid
9179,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,10,2026-01-31T19:00:03,2026-01-31T19:20:02,Scheduled test,Low capacity,Test normal,46.5,-40.6,13.5,14.0,VRLA12v_LeadAcid
9180,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,11,2026-01-28T19:00:03,2026-01-28T19:30:34,Scheduled test,Low capacity,Test normal,47.4,-36.9,18.8,6.0,VRLA12v_LeadAcid
9181,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,12,2026-01-25T19:00:03,2026-01-25T19:24:34,Scheduled test,Low capacity,Test normal,46.6,-41.4,16.9,6.0,VRLA12v_LeadAcid
9182,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,13,2026-01-13T19:00:02,2026-01-13T19:20:15,Scheduled test,Low capacity,Test normal,46.9,-40.0,13.5,15.0,VRLA12v_LeadAcid
9183,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,14,2026-01-10T19:00:03,2026-01-10T19:00:31,Scheduled test,Low temperature,Abnormal end,52.1,-34.6,0.3,5.0,VRLA12v_LeadAcid
9184,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,15,2026-01-06T19:00:02,2026-01-06T19:17:09,Scheduled test,Low capacity,Test normal,46.5,-41.4,11.8,9.0,VRLA12v_LeadAcid
9185,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,16,2026-01-03T19:00:02,2026-01-03T19:17:49,Scheduled test,Low capacity,Test normal,46.8,-42.4,12.6,8.0,VRLA12v_LeadAcid
9186,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,17,2025-12-31T19:00:03,2025-12-31T19:20:20,Scheduled test,Low capacity,Test normal,47.3,-36.9,12.5,5.0,VRLA12v_LeadAcid
9187,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,18,2025-12-28T19:00:03,2025-12-28T19:21:48,Scheduled test,Low capacity,Test normal,46.5,-37.2,13.5,7.0,VRLA12v_LeadAcid
9188,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,19,2025-12-25T19:00:02,2025-12-25T19:24:04,Scheduled test,Low capacity,Test normal,46.6,-36.8,14.7,11.0,VRLA12v_LeadAcid
9189,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,20,2025-12-22T19:00:02,2025-12-22T19:22:56,Scheduled test,Low capacity,Test normal,46.6,-41.8,15.9,6.0,VRLA12v_LeadAcid
9190,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,21,2025-12-18T19:00:03,2025-12-18T19:32:40,Scheduled test,Low capacity,Test normal,47.1,-34.4,18.7,6.0,VRLA12v_LeadAcid
9191,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,22,2025-12-15T19:00:03,2025-12-15T19:21:04,Scheduled test,Low capacity,Test normal,46.8,-39.8,13.9,13.0,VRLA12v_LeadAcid
9192,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,23,2025-12-12T19:00:02,2025-12-12T19:06:13,Scheduled test,Low temperature,Abnormal end,49.7,-35.0,3.6,5.0,VRLA12v_LeadAcid
9193,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,24,2025-12-08T19:00:03,2025-12-08T19:24:21,Scheduled test,Low capacity,Test normal,47.0,-37.9,15.3,10.0,VRLA12v_LeadAcid
9194,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,25,2025-12-05T19:00:02,2025-12-05T19:28:38,Scheduled test,Low capacity,Test normal,47.2,-37.2,17.7,12.0,VRLA12v_LeadAcid
9195,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,26,2025-12-02T19:00:03,2025-12-02T19:20:55,Scheduled test,Low capacity,Test normal,46.4,-36.1,12.5,6.0,VRLA12v_LeadAcid
9196,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,27,2025-11-28T19:00:02,2025-11-28T19:21:11,Scheduled test,Low capacity,Test normal,46.4,-37.2,13.1,13.0,VRLA12v_LeadAcid
9197,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,28,2025-11-25T19:00:03,2025-11-25T19:22:11,Scheduled test,Low capacity,Test normal,46.3,-36.5,13.5,11.0,VRLA12v_LeadAcid
9198,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,29,2025-11-22T19:00:02,2025-11-22T19:22:13,Scheduled test,Low capacity,Test normal,46.2,-37.7,13.9,16.0,VRLA12v_LeadAcid
9199,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,30,2025-11-19T19:00:03,2025-11-19T19:23:51,Scheduled test,Low capacity,Test normal,46.2,-35.6,14.1,13.0,VRLA12v_LeadAcid
9200,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,31,2025-11-16T19:00:02,2025-11-16T19:21:42,Scheduled test,Low capacity,Test normal,45.9,-38.4,13.9,6.0,VRLA12v_LeadAcid
9201,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,32,2025-11-13T19:00:02,2025-11-13T19:24:10,Scheduled test,Low capacity,Test normal,46.6,-36.0,14.4,16.0,VRLA12v_LeadAcid
9202,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,33,2025-11-10T19:00:02,2025-11-10T19:24:10,Scheduled test,Low capacity,Test normal,46.9,-36.8,14.8,16.0,VRLA12v_LeadAcid
9203,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,34,2025-11-07T19:00:03,2025-11-07T19:26:47,Scheduled test,Low capacity,Test normal,45.7,-36.8,16.4,16.0,VRLA12v_LeadAcid
9204,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,35,2025-11-04T19:00:03,2025-11-04T19:27:25,Scheduled test,Low capacity,Test normal,46.0,-39.1,17.8,17.0,VRLA12v_LeadAcid
9205,10.63.38.26,HUV.Murun_10hor_Huhtolgoi_9_14toot_MP22,36,2025-11-01T19:00:03,2025-11-01T19:24:37,Scheduled test,Low capacity,Test normal,46.1,-38.8,15.9,17.0,VRLA12v_LeadAcid
