id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
645830,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,45,2026-03-30T19:00:02,2026-03-30T22:26:45,Scheduled test,Low capacity,Test normal,46.9,-32.1,110.4,28.0,VRLA12v_LeadAcid
579351,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,44,2026-03-27T19:00:02,2026-03-27T22:13:32,Scheduled test,Low capacity,Test normal,47.2,-33.0,106.4,26.0,VRLA12v_LeadAcid
514363,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,43,2026-03-24T19:00:02,2026-03-24T22:38:32,Scheduled test,Low capacity,Test normal,46.6,-31.8,115.9,28.0,VRLA12v_LeadAcid
451335,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,42,2026-03-21T19:00:02,2026-03-21T22:32:12,Scheduled test,Low capacity,Test normal,46.9,-32.4,114.6,28.0,VRLA12v_LeadAcid
369499,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,41,2026-03-18T19:00:02,2026-03-18T23:00:29,Scheduled test,Low capacity,Test normal,46.9,-30.4,121.9,29.0,VRLA12v_LeadAcid
309374,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,40,2026-03-15T19:00:02,2026-03-15T22:54:52,Scheduled test,Low capacity,Test normal,47.1,-31.7,123.9,28.0,VRLA12v_LeadAcid
231243,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,39,2026-03-11T19:00:03,2026-03-11T22:59:24,Scheduled test,Low capacity,Test normal,47.0,-30.1,120.0,25.0,VRLA12v_LeadAcid
174199,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,38,2026-03-08T19:00:03,2026-03-08T23:00:26,Scheduled test,Low capacity,Test normal,46.8,-30.6,122.4,28.0,VRLA12v_LeadAcid
9857,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,37,2026-03-03T19:00:02,2026-03-03T23:00:00,Scheduled test,Low capacity,Test normal,47.0,-30.4,121.4,26.0,VRLA12v_LeadAcid
9821,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,1,2026-02-28T19:00:02,2026-02-28T23:23:21,Scheduled test,Low capacity,Test normal,47.1,-29.3,128.6,24.0,VRLA12v_LeadAcid
9822,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,2,2026-02-25T19:00:03,2026-02-25T23:06:09,Scheduled test,Low capacity,Test normal,47.2,-29.8,122.1,24.0,VRLA12v_LeadAcid
9823,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,3,2026-02-22T19:00:02,2026-02-22T23:05:39,Scheduled test,Low capacity,Test normal,47.1,-30.3,124.0,24.0,VRLA12v_LeadAcid
9824,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,4,2026-02-19T19:00:03,2026-02-19T23:20:28,Scheduled test,Low capacity,Test normal,47.2,-29.4,127.6,25.0,VRLA12v_LeadAcid
9825,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,5,2026-02-16T19:00:02,2026-02-16T23:09:18,Scheduled test,Low capacity,Test normal,47.1,-30.8,128.0,24.0,VRLA12v_LeadAcid
9826,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,6,2026-02-13T19:00:01,2026-02-13T23:04:32,Scheduled test,Low capacity,Test normal,47.3,-30.6,124.5,23.0,VRLA12v_LeadAcid
9827,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,7,2026-02-10T19:00:02,2026-02-10T23:37:36,Scheduled test,Low capacity,Test normal,47.5,-28.5,131.8,24.0,VRLA12v_LeadAcid
9828,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,8,2026-02-07T19:00:02,2026-02-07T23:25:38,Scheduled test,Low capacity,Test normal,47.4,-29.8,131.7,23.0,VRLA12v_LeadAcid
9829,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,9,2026-02-04T19:00:02,2026-02-04T23:42:45,Scheduled test,Low capacity,Test normal,47.1,-29.8,140.3,25.0,VRLA12v_LeadAcid
9830,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,10,2026-02-01T19:00:02,2026-02-01T23:42:02,Scheduled test,Low capacity,Test normal,47.1,-29.4,138.1,25.0,VRLA12v_LeadAcid
9831,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,11,2026-01-29T19:00:03,2026-01-29T23:48:42,Scheduled test,Low capacity,Test normal,47.0,-29.3,141.0,25.0,VRLA12v_LeadAcid
9832,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,12,2026-01-26T19:00:03,2026-01-26T23:45:57,Scheduled test,Low capacity,Test normal,47.4,-29.7,141.5,25.0,VRLA12v_LeadAcid
9833,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,13,2026-01-23T19:00:02,2026-01-24T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.2,-28.4,141.9,22.0,VRLA12v_LeadAcid
9834,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,14,2026-01-20T19:00:03,2026-01-21T00:00:17,Scheduled test,Exceeded time limit,Test normal,47.4,-28.9,144.4,20.0,VRLA12v_LeadAcid
9835,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,15,2026-01-15T19:00:01,2026-01-15T23:35:36,Scheduled test,Low capacity,Test normal,46.9,-30.6,140.3,23.0,VRLA12v_LeadAcid
9836,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,16,2026-01-10T19:00:03,2026-01-10T23:23:35,Scheduled test,Low capacity,Test normal,47.0,-31.5,138.1,24.0,VRLA12v_LeadAcid
9837,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,17,2026-01-07T19:00:03,2026-01-07T23:17:21,Scheduled test,Low capacity,Test normal,47.2,-31.5,134.8,22.0,VRLA12v_LeadAcid
9838,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,18,2026-01-04T19:00:03,2026-01-04T23:24:18,Scheduled test,Low capacity,Test normal,47.1,-31.9,140.6,25.0,VRLA12v_LeadAcid
9839,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,19,2026-01-01T19:00:03,2026-01-01T23:22:22,Scheduled test,Low capacity,Test normal,47.3,-31.7,138.3,24.0,VRLA12v_LeadAcid
9840,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,20,2025-12-29T19:00:03,2025-12-29T23:28:30,Scheduled test,Low capacity,Test normal,47.2,-31.9,142.5,25.0,VRLA12v_LeadAcid
9841,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,21,2025-12-26T19:00:03,2025-12-26T23:37:03,Scheduled test,Low capacity,Test normal,47.0,-31.5,145.5,24.0,VRLA12v_LeadAcid
9842,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,22,2025-12-23T19:00:02,2025-12-23T23:30:27,Scheduled test,Low capacity,Test normal,46.8,-32.9,148.3,28.0,VRLA12v_LeadAcid
9843,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,23,2025-12-20T19:00:03,2025-12-20T23:23:44,Scheduled test,Low capacity,Test normal,46.9,-34.3,150.6,28.0,VRLA12v_LeadAcid
9844,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,24,2025-12-17T19:00:02,2025-12-17T23:50:51,Scheduled test,Low capacity,Test normal,47.1,-31.1,150.4,30.0,VRLA12v_LeadAcid
9845,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,25,2025-12-14T19:00:03,2025-12-14T23:53:16,Scheduled test,Low capacity,Test normal,47.2,-31.5,153.7,29.0,VRLA12v_LeadAcid
9846,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,26,2025-12-11T19:00:02,2025-12-12T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.3,-28.7,143.7,25.0,VRLA12v_LeadAcid
9847,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,27,2025-12-08T19:00:02,2025-12-08T23:56:55,Scheduled test,Low capacity,Test normal,47.0,-30.7,151.6,29.0,VRLA12v_LeadAcid
9848,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,28,2025-12-05T19:00:03,2025-12-05T23:39:58,Scheduled test,Low capacity,Test normal,47.0,-31.8,148.5,29.0,VRLA12v_LeadAcid
9849,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,29,2025-12-02T19:00:03,2025-12-02T23:50:05,Scheduled test,Low capacity,Test normal,47.2,-30.2,145.9,25.0,VRLA12v_LeadAcid
9850,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,30,2025-11-29T19:00:03,2025-11-29T23:12:35,Scheduled test,Low capacity,Test normal,47.0,-32.6,137.1,24.0,VRLA12v_LeadAcid
9851,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,31,2025-11-26T19:00:03,2025-11-26T23:43:52,Scheduled test,Low capacity,Test normal,47.0,-30.1,142.3,26.0,VRLA12v_LeadAcid
9852,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,32,2025-11-23T19:00:02,2025-11-23T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.8,-26.9,80.7,26.0,VRLA12v_LeadAcid
9853,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,33,2025-11-20T19:00:03,2025-11-20T22:00:12,Scheduled test,Exceeded time limit,Test normal,48.7,-30.3,90.9,26.0,VRLA12v_LeadAcid
9854,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,34,2025-11-17T19:00:01,2025-11-17T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.0,-28.4,85.2,27.0,VRLA12v_LeadAcid
9855,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,35,2025-11-13T19:00:03,2025-11-13T22:00:13,Scheduled test,Exceeded time limit,Test normal,48.9,-28.2,84.5,32.0,VRLA12v_LeadAcid
9856,10.63.43.155,HOV.Tsetseg_Hushuut_Tosgon_TOMD,36,2025-11-10T19:00:03,2025-11-10T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.0,-27.4,82.3,30.0,VRLA12v_LeadAcid
