id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
691336,10.63.44.114,BAH.Galuut_Holboo_IOMD150,46,2026-04-01T19:00:01,2026-04-01T20:39:17,Scheduled test,Fault alarm,Abnormal end,48.9,-17.0,28.1,25.0,VRLA12v_LeadAcid
623876,10.63.44.114,BAH.Galuut_Holboo_IOMD150,45,2026-03-29T19:00:00,2026-03-29T21:34:06,Scheduled test,Low voltage,Battery alm,44.6,-19.1,49.0,22.0,VRLA12v_LeadAcid
557898,10.63.44.114,BAH.Galuut_Holboo_IOMD150,44,2026-03-26T19:00:01,2026-03-26T21:40:52,Scheduled test,Low voltage,Battery alm,44.9,-18.5,49.6,25.0,VRLA12v_LeadAcid
493407,10.63.44.114,BAH.Galuut_Holboo_IOMD150,43,2026-03-23T19:00:00,2026-03-23T21:47:02,Scheduled test,Low voltage,Battery alm,44.4,-17.9,49.8,23.0,VRLA12v_LeadAcid
431050,10.63.44.114,BAH.Galuut_Holboo_IOMD150,42,2026-03-20T19:00:01,2026-03-20T21:49:27,Scheduled test,Low voltage,Battery alm,44.9,-17.5,49.4,17.0,VRLA12v_LeadAcid
349657,10.63.44.114,BAH.Galuut_Holboo_IOMD150,41,2026-03-17T19:00:00,2026-03-17T21:44:43,Scheduled test,Low voltage,Battery alm,44.8,-17.5,48.0,12.0,VRLA12v_LeadAcid
289963,10.63.44.114,BAH.Galuut_Holboo_IOMD150,40,2026-03-14T19:00:01,2026-03-14T21:40:54,Scheduled test,Low voltage,Battery alm,44.9,-17.7,47.5,14.0,VRLA12v_LeadAcid
231563,10.63.44.114,BAH.Galuut_Holboo_IOMD150,39,2026-03-11T19:00:01,2026-03-11T21:32:55,Scheduled test,Low voltage,Battery alm,44.9,-19.3,49.1,22.0,VRLA12v_LeadAcid
174511,10.63.44.114,BAH.Galuut_Holboo_IOMD150,38,2026-03-08T19:00:00,2026-03-08T21:43:20,Scheduled test,Low voltage,Battery alm,44.9,-18.4,50.1,19.0,VRLA12v_LeadAcid
118813,10.63.44.114,BAH.Galuut_Holboo_IOMD150,37,2026-03-05T19:00:00,2026-03-05T21:39:07,Scheduled test,Low voltage,Battery alm,44.8,-18.8,49.7,20.0,VRLA12v_LeadAcid
10111,10.63.44.114,BAH.Galuut_Holboo_IOMD150,1,2026-03-02T19:00:00,2026-03-02T21:46:48,Scheduled test,Low voltage,Battery alm,44.7,-17.7,49.1,18.0,VRLA12v_LeadAcid
10112,10.63.44.114,BAH.Galuut_Holboo_IOMD150,2,2026-02-27T19:00:00,2026-02-27T21:26:18,Scheduled test,Low voltage,Battery alm,44.8,-19.3,47.0,18.0,VRLA12v_LeadAcid
10113,10.63.44.114,BAH.Galuut_Holboo_IOMD150,3,2026-02-24T19:00:01,2026-02-24T21:40:21,Scheduled test,Low voltage,Battery alm,44.9,-18.5,49.5,18.0,VRLA12v_LeadAcid
10114,10.63.44.114,BAH.Galuut_Holboo_IOMD150,4,2026-02-21T19:00:01,2026-02-21T21:45:18,Scheduled test,Low voltage,Battery alm,44.9,-17.4,48.0,19.0,VRLA12v_LeadAcid
10115,10.63.44.114,BAH.Galuut_Holboo_IOMD150,5,2026-02-18T19:00:01,2026-02-18T21:36:31,Scheduled test,Low voltage,Battery alm,44.9,-18.2,47.3,19.0,VRLA12v_LeadAcid
10116,10.63.44.114,BAH.Galuut_Holboo_IOMD150,6,2026-02-15T19:00:00,2026-02-15T21:28:44,Scheduled test,Low voltage,Battery alm,45.0,-19.3,47.6,19.0,VRLA12v_LeadAcid
10117,10.63.44.114,BAH.Galuut_Holboo_IOMD150,7,2026-02-12T19:00:00,2026-02-12T21:23:15,Scheduled test,Low voltage,Battery alm,45.0,-20.6,49.2,20.0,VRLA12v_LeadAcid
10118,10.63.44.114,BAH.Galuut_Holboo_IOMD150,8,2026-02-09T19:00:00,2026-02-09T21:46:50,Scheduled test,Low voltage,Battery alm,45.0,-17.9,49.7,20.0,VRLA12v_LeadAcid
10119,10.63.44.114,BAH.Galuut_Holboo_IOMD150,9,2026-02-06T19:00:01,2026-02-06T21:21:45,Scheduled test,Low voltage,Battery alm,45.0,-19.7,46.4,23.0,VRLA12v_LeadAcid
10120,10.63.44.114,BAH.Galuut_Holboo_IOMD150,10,2026-02-03T19:00:00,2026-02-03T21:30:01,Scheduled test,Low voltage,Battery alm,45.0,-20.2,50.5,16.0,VRLA12v_LeadAcid
10121,10.63.44.114,BAH.Galuut_Holboo_IOMD150,11,2026-01-31T19:00:00,2026-01-31T21:39:52,Scheduled test,Low voltage,Battery alm,44.9,-19.6,52.1,16.0,VRLA12v_LeadAcid
10122,10.63.44.114,BAH.Galuut_Holboo_IOMD150,12,2026-01-28T19:00:01,2026-01-28T21:43:41,Scheduled test,Low voltage,Battery alm,44.7,-20.0,54.5,17.0,VRLA12v_LeadAcid
10123,10.63.44.114,BAH.Galuut_Holboo_IOMD150,13,2026-01-25T19:00:01,2026-01-25T21:51:24,Scheduled test,Low voltage,Battery alm,44.9,-20.0,57.0,24.0,VRLA12v_LeadAcid
10124,10.63.44.114,BAH.Galuut_Holboo_IOMD150,14,2026-01-22T19:00:01,2026-01-22T21:13:41,Scheduled test,Low voltage,Battery alm,44.9,-25.0,55.6,14.0,VRLA12v_LeadAcid
10125,10.63.44.114,BAH.Galuut_Holboo_IOMD150,15,2026-01-19T19:00:00,2026-01-19T21:01:57,Scheduled test,Low voltage,Battery alm,44.8,-25.9,52.5,11.0,VRLA12v_LeadAcid
10126,10.63.44.114,BAH.Galuut_Holboo_IOMD150,16,2026-01-16T19:00:01,2026-01-16T21:08:14,Scheduled test,Low voltage,Battery alm,44.9,-25.2,53.8,14.0,VRLA12v_LeadAcid
10127,10.63.44.114,BAH.Galuut_Holboo_IOMD150,17,2026-01-13T19:00:00,2026-01-13T21:13:35,Scheduled test,Low voltage,Battery alm,44.8,-25.0,55.6,16.0,VRLA12v_LeadAcid
10128,10.63.44.114,BAH.Galuut_Holboo_IOMD150,18,2026-01-10T19:00:01,2026-01-10T21:11:34,Scheduled test,Low voltage,Battery alm,44.8,-25.9,56.6,14.0,VRLA12v_LeadAcid
10129,10.63.44.114,BAH.Galuut_Holboo_IOMD150,19,2026-01-07T19:00:01,2026-01-07T21:12:25,Scheduled test,Low voltage,Battery alm,45.0,-25.6,56.4,15.0,VRLA12v_LeadAcid
10130,10.63.44.114,BAH.Galuut_Holboo_IOMD150,20,2026-01-04T19:00:00,2026-01-04T21:06:59,Scheduled test,Low voltage,Battery alm,44.9,-26.6,56.3,15.0,VRLA12v_LeadAcid
10131,10.63.44.114,BAH.Galuut_Holboo_IOMD150,21,2026-01-01T19:00:00,2026-01-01T21:08:48,Scheduled test,Low voltage,Battery alm,45.0,-27.0,57.9,16.0,VRLA12v_LeadAcid
10132,10.63.44.114,BAH.Galuut_Holboo_IOMD150,22,2025-12-29T19:00:01,2025-12-29T21:14:47,Scheduled test,Low voltage,Battery alm,44.9,-25.8,57.8,15.0,VRLA12v_LeadAcid
10133,10.63.44.114,BAH.Galuut_Holboo_IOMD150,23,2025-12-26T19:00:00,2025-12-26T21:22:34,Scheduled test,Low voltage,Battery alm,44.9,-25.0,59.2,17.0,VRLA12v_LeadAcid
10134,10.63.44.114,BAH.Galuut_Holboo_IOMD150,24,2025-12-23T19:00:00,2025-12-23T20:59:16,Scheduled test,Low voltage,Battery alm,44.9,-28.4,56.4,16.0,VRLA12v_LeadAcid
10135,10.63.44.114,BAH.Galuut_Holboo_IOMD150,25,2025-12-20T19:00:01,2025-12-20T20:59:20,Scheduled test,Low voltage,Battery alm,44.9,-29.1,57.8,15.0,VRLA12v_LeadAcid
10136,10.63.44.114,BAH.Galuut_Holboo_IOMD150,26,2025-12-17T19:00:01,2025-12-17T21:01:48,Scheduled test,Low voltage,Battery alm,44.9,-29.6,59.9,15.0,VRLA12v_LeadAcid
10137,10.63.44.114,BAH.Galuut_Holboo_IOMD150,27,2025-12-14T19:00:01,2025-12-14T21:04:50,Scheduled test,Low voltage,Battery alm,44.6,-29.9,62.0,14.0,VRLA12v_LeadAcid
10138,10.63.44.114,BAH.Galuut_Holboo_IOMD150,28,2025-12-11T19:00:01,2025-12-11T21:14:44,Scheduled test,Low voltage,Battery alm,44.8,-29.1,65.2,17.0,VRLA12v_LeadAcid
10139,10.63.44.114,BAH.Galuut_Holboo_IOMD150,29,2025-12-08T19:00:01,2025-12-08T21:18:10,Scheduled test,Low voltage,Battery alm,44.8,-29.4,67.6,16.0,VRLA12v_LeadAcid
10140,10.63.44.114,BAH.Galuut_Holboo_IOMD150,30,2025-12-05T19:00:00,2025-12-05T21:17:07,Scheduled test,Low voltage,Battery alm,44.9,-30.1,68.6,17.0,VRLA12v_LeadAcid
10141,10.63.44.114,BAH.Galuut_Holboo_IOMD150,31,2025-12-02T19:00:01,2025-12-02T21:33:35,Scheduled test,Low voltage,Battery alm,44.7,-28.5,72.9,20.0,VRLA12v_LeadAcid
10142,10.63.44.114,BAH.Galuut_Holboo_IOMD150,32,2025-11-29T19:00:01,2025-11-29T21:39:22,Scheduled test,Low voltage,Battery alm,44.9,-28.3,75.1,19.0,VRLA12v_LeadAcid
10143,10.63.44.114,BAH.Galuut_Holboo_IOMD150,33,2025-11-26T19:00:00,2025-11-26T20:33:33,Scheduled test,Low voltage,Battery alm,47.9,-28.7,44.7,16.0,VRLA12v_LeadAcid
10144,10.63.44.114,BAH.Galuut_Holboo_IOMD150,34,2025-11-23T19:00:01,2025-11-23T20:36:58,Scheduled test,Low voltage,Battery alm,47.9,-28.7,46.4,18.0,VRLA12v_LeadAcid
10145,10.63.44.114,BAH.Galuut_Holboo_IOMD150,35,2025-11-20T19:00:01,2025-11-20T20:36:17,Scheduled test,Low voltage,Battery alm,47.7,-28.6,45.8,17.0,VRLA12v_LeadAcid
10146,10.63.44.114,BAH.Galuut_Holboo_IOMD150,36,2025-11-17T19:00:00,2025-11-17T20:32:26,Scheduled test,Low voltage,Battery alm,47.8,-27.1,41.7,5.0,VRLA12v_LeadAcid
