id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
669182,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,46,2026-03-31T19:00:00,2026-03-31T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-32.6,97.8,25.0,VRLA12v_LeadAcid
602181,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,45,2026-03-28T19:00:00,2026-03-28T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.9,-33.0,99.2,19.0,VRLA12v_LeadAcid
536696,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,44,2026-03-25T19:00:01,2026-03-25T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.0,-32.6,97.7,18.0,VRLA12v_LeadAcid
472930,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,43,2026-03-22T19:00:00,2026-03-22T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-32.1,96.3,17.0,VRLA12v_LeadAcid
390621,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,42,2026-03-19T19:00:00,2026-03-19T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.2,-33.0,99.0,23.0,VRLA12v_LeadAcid
330052,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,41,2026-03-16T19:00:01,2026-03-16T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.9,-34.0,102.0,22.0,VRLA12v_LeadAcid
270786,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,40,2026-03-13T19:00:00,2026-03-13T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.1,-32.8,98.4,21.0,VRLA12v_LeadAcid
212815,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,39,2026-03-10T19:00:00,2026-03-10T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.1,-32.6,97.7,21.0,VRLA12v_LeadAcid
156211,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,38,2026-03-07T19:00:02,2026-03-07T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.9,-33.5,100.4,20.0,VRLA12v_LeadAcid
100951,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,37,2026-03-04T19:00:00,2026-03-04T22:00:23,Scheduled test,Exceeded time limit,Test normal,47.9,-33.0,98.9,19.0,VRLA12v_LeadAcid
10511,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,1,2026-03-01T19:00:02,2026-03-01T22:00:26,Scheduled test,Exceeded time limit,Test normal,47.8,-33.0,99.1,19.0,VRLA12v_LeadAcid
10512,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,2,2026-02-26T19:00:01,2026-02-26T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.2,-31.5,94.5,20.0,VRLA12v_LeadAcid
10513,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,3,2026-02-23T19:00:01,2026-02-23T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-32.4,97.1,19.0,VRLA12v_LeadAcid
10514,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,4,2026-02-20T19:00:00,2026-02-20T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.2,-31.4,94.4,19.0,VRLA12v_LeadAcid
10515,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,5,2026-02-17T19:00:00,2026-02-17T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-32.4,97.3,18.0,VRLA12v_LeadAcid
10516,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,6,2026-02-14T19:00:01,2026-02-14T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.3,-31.2,93.6,18.0,VRLA12v_LeadAcid
10517,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,7,2026-02-11T19:00:01,2026-02-11T22:00:26,Scheduled test,Exceeded time limit,Test normal,47.7,-33.3,99.9,16.0,VRLA12v_LeadAcid
10518,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,8,2026-02-08T19:00:01,2026-02-08T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.1,-31.6,94.9,15.0,VRLA12v_LeadAcid
10519,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,9,2026-02-05T19:00:01,2026-02-05T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-32.7,98.2,16.0,VRLA12v_LeadAcid
10520,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,10,2026-02-02T19:00:01,2026-02-02T22:00:26,Scheduled test,Exceeded time limit,Test normal,47.6,-34.1,102.2,17.0,VRLA12v_LeadAcid
10521,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,11,2026-01-30T19:00:01,2026-01-30T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.9,-31.9,95.6,16.0,VRLA12v_LeadAcid
10522,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,12,2026-01-26T19:00:01,2026-01-26T19:06:51,Scheduled test,Fault alarm,Abnormal end,50.2,-27.3,3.1,16.0,VRLA12v_LeadAcid
10523,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,13,2026-01-22T19:00:01,2026-01-22T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.5,-29.1,87.4,16.0,VRLA12v_LeadAcid
10524,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,14,2026-01-19T19:00:00,2026-01-19T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.9,-32.3,96.8,17.0,VRLA12v_LeadAcid
10525,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,15,2026-01-16T19:00:00,2026-01-16T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-32.5,97.4,19.0,VRLA12v_LeadAcid
10526,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,16,2026-01-13T19:00:01,2026-01-13T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-32.4,97.2,19.0,VRLA12v_LeadAcid
10527,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,17,2026-01-10T19:00:01,2026-01-10T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.0,-31.9,95.9,18.0,VRLA12v_LeadAcid
10528,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,18,2026-01-07T19:00:00,2026-01-07T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.8,-33.3,99.9,19.0,VRLA12v_LeadAcid
10529,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,19,2026-01-04T19:00:02,2026-01-04T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.0,-31.8,95.4,19.0,VRLA12v_LeadAcid
10530,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,20,2026-01-01T19:00:00,2026-01-01T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.9,-32.4,97.2,20.0,VRLA12v_LeadAcid
10531,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,21,2025-12-29T19:00:01,2025-12-29T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.3,-30.5,91.5,20.0,VRLA12v_LeadAcid
10532,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,22,2025-12-26T19:00:00,2025-12-26T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.5,-30.0,90.0,23.0,VRLA12v_LeadAcid
10533,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,23,2025-12-23T19:00:01,2025-12-23T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.2,-31.7,95.2,23.0,VRLA12v_LeadAcid
10534,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,24,2025-12-20T19:00:01,2025-12-20T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.4,-31.1,93.5,23.0,VRLA12v_LeadAcid
10535,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,25,2025-12-17T19:00:01,2025-12-17T22:00:26,Scheduled test,Exceeded time limit,Test normal,48.6,-30.1,90.2,23.0,VRLA12v_LeadAcid
10536,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,26,2025-12-14T19:00:01,2025-12-14T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.2,-32.5,97.5,23.0,VRLA12v_LeadAcid
10537,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,27,2025-12-11T19:00:02,2025-12-11T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.0,-32.0,95.9,18.0,VRLA12v_LeadAcid
10538,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,28,2025-12-08T19:00:00,2025-12-08T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.1,-31.8,95.6,19.0,VRLA12v_LeadAcid
10539,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,29,2025-12-05T19:00:00,2025-12-05T22:00:23,Scheduled test,Exceeded time limit,Test normal,48.0,-32.7,98.0,24.0,VRLA12v_LeadAcid
10540,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,30,2025-12-02T19:00:00,2025-12-02T22:00:24,Scheduled test,Exceeded time limit,Test normal,47.7,-32.7,98.1,18.0,VRLA12v_LeadAcid
10541,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,31,2025-11-29T19:00:01,2025-11-29T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.1,-30.9,92.8,21.0,VRLA12v_LeadAcid
10542,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,32,2025-11-26T19:00:01,2025-11-26T22:00:25,Scheduled test,Exceeded time limit,Test normal,48.1,-30.7,92.1,21.0,VRLA12v_LeadAcid
10543,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,33,2025-11-23T19:00:00,2025-11-23T22:00:24,Scheduled test,Exceeded time limit,Test normal,48.4,-29.3,88.0,21.0,VRLA12v_LeadAcid
10544,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,34,2025-11-20T19:00:01,2025-11-20T22:00:26,Scheduled test,Exceeded time limit,Test normal,47.9,-31.0,93.0,22.0,VRLA12v_LeadAcid
10545,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,35,2025-11-17T19:00:01,2025-11-17T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.8,-31.4,94.3,21.0,VRLA12v_LeadAcid
10546,10.63.45.35,UVS.Baruunturuun_Holboo_NMD,36,2025-11-14T19:00:00,2025-11-14T22:00:25,Scheduled test,Exceeded time limit,Test normal,47.8,-32.2,96.5,22.0,VRLA12v_LeadAcid
