id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
690194,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,46,2026-04-01T19:00:02,2026-04-02T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.6,-30.7,153.6,17.0,VRLA12v_LeadAcid
622755,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,45,2026-03-29T19:00:02,2026-03-30T00:00:14,Scheduled test,Exceeded time limit,Test normal,47.5,-30.3,151.8,17.0,VRLA12v_LeadAcid
556798,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,44,2026-03-26T19:00:02,2026-03-27T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.8,-29.7,148.5,18.0,VRLA12v_LeadAcid
492405,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,43,2026-03-23T19:00:03,2026-03-24T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.6,-30.8,153.9,18.0,VRLA12v_LeadAcid
430066,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,42,2026-03-20T19:00:03,2026-03-21T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.5,-31.0,155.0,17.0,VRLA12v_LeadAcid
348693,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,41,2026-03-17T19:00:02,2026-03-18T00:00:13,Scheduled test,Exceeded time limit,Test normal,48.0,-28.4,142.0,18.0,VRLA12v_LeadAcid
289019,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,40,2026-03-14T19:00:02,2026-03-15T00:00:14,Scheduled test,Exceeded time limit,Test normal,47.8,-30.0,150.0,18.0,VRLA12v_LeadAcid
230635,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,39,2026-03-11T19:00:03,2026-03-11T23:51:50,Scheduled test,Low capacity,Test normal,47.9,-31.3,151.9,18.0,VRLA12v_LeadAcid
173601,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,38,2026-03-08T19:00:02,2026-03-09T00:00:14,Scheduled test,Exceeded time limit,Test normal,47.3,-31.3,156.5,17.0,VRLA12v_LeadAcid
117959,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,37,2026-03-05T19:00:02,2026-03-06T00:00:13,Scheduled test,Exceeded time limit,Test normal,47.6,-30.3,151.5,16.0,VRLA12v_LeadAcid
9279,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,1,2026-03-02T19:00:03,2026-03-03T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.8,-29.0,144.8,16.0,VRLA12v_LeadAcid
9280,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,2,2026-02-27T19:00:03,2026-02-28T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.9,-29.2,145.9,17.0,VRLA12v_LeadAcid
9281,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,3,2026-02-24T19:00:02,2026-02-25T00:00:14,Scheduled test,Exceeded time limit,Test normal,47.6,-30.1,150.7,17.0,VRLA12v_LeadAcid
9282,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,4,2026-02-21T19:00:03,2026-02-22T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.6,-29.7,148.7,17.0,VRLA12v_LeadAcid
9283,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,5,2026-02-18T19:00:03,2026-02-19T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.4,-25.8,128.8,17.0,VRLA12v_LeadAcid
9284,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,6,2026-02-15T19:00:03,2026-02-16T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.0,-28.2,141.2,16.0,VRLA12v_LeadAcid
9285,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,7,2026-02-12T19:00:03,2026-02-12T23:58:50,Scheduled test,Low capacity,Test normal,47.7,-29.2,145.4,16.0,VRLA12v_LeadAcid
9286,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,8,2026-02-09T19:00:02,2026-02-10T00:00:14,Scheduled test,Exceeded time limit,Test normal,47.9,-28.6,142.8,17.0,VRLA12v_LeadAcid
9287,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,9,2026-02-06T19:00:02,2026-02-07T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.9,-28.9,144.4,17.0,VRLA12v_LeadAcid
9288,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,10,2026-02-03T19:00:03,2026-02-04T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.0,-28.6,142.9,16.0,VRLA12v_LeadAcid
9289,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,11,2026-01-31T19:00:03,2026-02-01T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.9,-29.4,146.9,16.0,VRLA12v_LeadAcid
9290,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,12,2026-01-28T19:00:02,2026-01-28T23:26:43,Scheduled test,Low capacity,Test normal,47.5,-29.2,129.5,17.0,VRLA12v_LeadAcid
9291,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,13,2026-01-24T19:00:03,2026-01-25T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.4,-31.1,155.6,14.0,VRLA12v_LeadAcid
9292,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,14,2026-01-20T19:00:02,2026-01-20T21:13:08,Scheduled test,Fault alarm,Abnormal end,49.6,-27.3,60.5,17.0,VRLA12v_LeadAcid
9293,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,15,2026-01-17T19:00:02,2026-01-18T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.1,-27.8,139.0,15.0,VRLA12v_LeadAcid
9294,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,16,2026-01-14T19:00:03,2026-01-15T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.1,-27.1,135.7,14.0,VRLA12v_LeadAcid
9295,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,17,2026-01-11T19:00:03,2026-01-12T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.1,-28.0,139.8,16.0,VRLA12v_LeadAcid
9296,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,18,2026-01-08T19:00:03,2026-01-09T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.8,-29.3,146.5,15.0,VRLA12v_LeadAcid
9297,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,19,2026-01-05T19:00:03,2026-01-06T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.0,-27.7,138.3,15.0,VRLA12v_LeadAcid
9298,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,20,2026-01-02T19:00:03,2026-01-03T00:00:16,Scheduled test,Exceeded time limit,Test normal,47.9,-27.6,137.9,15.0,VRLA12v_LeadAcid
9299,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,21,2025-12-30T19:00:03,2025-12-31T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.4,-26.0,129.8,15.0,VRLA12v_LeadAcid
9300,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,22,2025-12-27T19:00:02,2025-12-28T00:00:13,Scheduled test,Exceeded time limit,Test normal,47.7,-29.3,146.6,14.0,VRLA12v_LeadAcid
9301,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,23,2025-12-24T19:00:03,2025-12-25T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.1,-26.6,132.9,15.0,VRLA12v_LeadAcid
9302,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,24,2025-12-21T19:00:03,2025-12-22T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.0,-26.1,130.7,15.0,VRLA12v_LeadAcid
9303,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,25,2025-12-18T19:00:02,2025-12-19T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.5,-23.9,119.8,15.0,VRLA12v_LeadAcid
9304,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,26,2025-12-15T19:00:03,2025-12-16T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.2,-26.4,132.0,14.0,VRLA12v_LeadAcid
9305,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,27,2025-12-12T19:00:03,2025-12-13T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.2,-25.7,128.6,14.0,VRLA12v_LeadAcid
9306,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,28,2025-12-09T19:00:03,2025-12-10T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.1,-26.4,132.1,13.0,VRLA12v_LeadAcid
9307,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,29,2025-12-06T19:00:03,2025-12-07T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.2,-26.0,129.8,14.0,VRLA12v_LeadAcid
9308,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,30,2025-12-03T19:00:02,2025-12-04T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.9,-25.8,128.8,13.0,VRLA12v_LeadAcid
9309,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,31,2025-11-30T19:00:03,2025-11-30T21:51:53,Scheduled test,Low temperature,Abnormal end,49.5,-26.1,74.6,5.0,VRLA12v_LeadAcid
9310,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,32,2025-11-27T19:00:02,2025-11-28T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.2,-25.8,129.2,13.0,VRLA12v_LeadAcid
9311,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,33,2025-11-24T19:00:03,2025-11-25T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.2,-26.1,130.3,14.0,VRLA12v_LeadAcid
9312,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,34,2025-11-21T19:00:02,2025-11-21T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.8,-27.0,81.1,14.0,VRLA12v_LeadAcid
9313,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,35,2025-11-18T19:00:02,2025-11-18T22:00:10,Scheduled test,Exceeded time limit,Test normal,48.8,-27.1,81.4,13.0,VRLA12v_LeadAcid
9314,10.63.4.114,BZD._9hor_SharHad_Dahuree_Unitel_ULN,36,2025-11-15T19:00:02,2025-11-15T22:00:11,Scheduled test,Exceeded time limit,Test normal,48.9,-25.5,76.5,11.0,VRLA12v_LeadAcid
