id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
692965,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,46,2026-04-01T19:00:02,2026-04-01T20:05:25,Scheduled test,Low capacity,Test normal,45.3,-47.4,51.6,20.0,VRLA12v_LeadAcid
625472,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,45,2026-03-29T19:00:03,2026-03-29T20:11:19,Scheduled test,Low capacity,Test normal,46.3,-44.6,53.0,18.0,VRLA12v_LeadAcid
559461,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,44,2026-03-26T19:00:03,2026-03-26T20:14:34,Scheduled test,Low capacity,Test normal,45.4,-46.2,57.3,20.0,VRLA12v_LeadAcid
494937,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,43,2026-03-23T19:00:03,2026-03-23T20:09:09,Scheduled test,Low capacity,Test normal,46.0,-45.4,52.2,20.0,VRLA12v_LeadAcid
391655,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,42,2026-03-19T19:00:02,2026-03-19T20:14:42,Scheduled test,Low capacity,Test normal,46.3,-44.9,55.8,17.0,VRLA12v_LeadAcid
331065,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,41,2026-03-16T19:00:02,2026-03-16T20:13:55,Scheduled test,Low capacity,Test normal,45.8,-47.1,57.9,19.0,VRLA12v_LeadAcid
271776,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,40,2026-03-13T19:00:02,2026-03-13T20:17:00,Scheduled test,Low capacity,Test normal,45.3,-46.1,59.1,16.0,VRLA12v_LeadAcid
213782,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,39,2026-03-10T19:00:02,2026-03-10T20:09:05,Scheduled test,Low capacity,Test normal,45.7,-49.2,56.6,17.0,VRLA12v_LeadAcid
157156,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,38,2026-03-07T19:00:02,2026-03-07T20:06:42,Scheduled test,Low capacity,Test normal,45.6,-50.8,56.4,14.0,VRLA12v_LeadAcid
101874,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,37,2026-03-04T19:00:03,2026-03-04T19:05:07,Scheduled test,Low temperature,Abnormal end,49.7,-43.2,3.7,5.0,VRLA12v_LeadAcid
11429,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,1,2026-02-28T19:00:03,2026-02-28T20:27:07,Scheduled test,Low capacity,Test normal,45.4,-39.5,57.3,8.0,VRLA12v_LeadAcid
11430,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,2,2026-02-25T19:00:03,2026-02-25T20:23:46,Scheduled test,Low capacity,Test normal,45.8,-43.2,60.2,9.0,VRLA12v_LeadAcid
11431,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,3,2026-02-22T19:00:01,2026-02-22T20:21:29,Scheduled test,Low capacity,Test normal,45.2,-44.2,59.9,6.0,VRLA12v_LeadAcid
11432,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,4,2026-02-18T19:00:03,2026-02-18T20:33:58,Scheduled test,Low capacity,Test normal,46.0,-41.3,64.5,15.0,VRLA12v_LeadAcid
11433,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,5,2026-02-15T19:00:03,2026-02-15T20:39:03,Scheduled test,Low capacity,Test normal,45.3,-39.5,65.1,8.0,VRLA12v_LeadAcid
11434,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,6,2026-02-12T19:00:03,2026-02-12T20:35:10,Scheduled test,Low capacity,Test normal,45.5,-41.9,66.4,12.0,VRLA12v_LeadAcid
11435,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,7,2026-02-09T19:00:03,2026-02-09T20:36:33,Scheduled test,Low capacity,Test normal,45.6,-43.1,69.3,10.0,VRLA12v_LeadAcid
11436,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,8,2026-02-04T19:00:03,2026-02-04T19:16:00,Scheduled test,Low temperature,Abnormal end,49.6,-42.3,11.2,5.0,VRLA12v_LeadAcid
11437,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,9,2026-02-01T19:00:03,2026-02-01T19:10:07,Scheduled test,Low temperature,Abnormal end,49.6,-43.7,7.3,5.0,VRLA12v_LeadAcid
11438,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,10,2026-01-14T19:00:02,2026-01-14T19:02:55,Scheduled test,Low temperature,Abnormal end,49.6,-38.0,1.8,5.0,VRLA12v_LeadAcid
11439,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,11,2026-01-09T19:00:02,2026-01-09T20:28:24,Scheduled test,Low capacity,Test normal,47.0,-40.4,59.4,9.0,VRLA12v_LeadAcid
11440,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,12,2026-01-06T19:00:03,2026-01-06T20:37:04,Scheduled test,Low capacity,Test normal,46.8,-37.3,60.2,8.0,VRLA12v_LeadAcid
11441,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,13,2026-01-03T19:00:03,2026-01-03T20:36:21,Scheduled test,Low capacity,Test normal,46.9,-38.1,61.1,7.0,VRLA12v_LeadAcid
11442,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,14,2025-12-28T19:00:03,2025-12-28T20:40:01,Scheduled test,Low capacity,Test normal,47.1,-37.2,62.0,7.0,VRLA12v_LeadAcid
11443,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,15,2025-12-22T19:00:02,2025-12-22T20:38:14,Scheduled test,Low capacity,Test normal,47.0,-38.4,62.8,8.0,VRLA12v_LeadAcid
11444,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,16,2025-12-18T19:00:02,2025-12-18T20:45:05,Scheduled test,Low capacity,Test normal,46.8,-38.5,67.3,12.0,VRLA12v_LeadAcid
11445,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,17,2025-12-15T19:00:02,2025-12-15T20:44:26,Scheduled test,Low capacity,Test normal,46.7,-38.3,66.5,9.0,VRLA12v_LeadAcid
11446,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,18,2025-12-08T19:00:02,2025-12-08T19:01:44,Scheduled test,Low temperature,Abnormal end,49.6,-36.7,1.0,5.0,VRLA12v_LeadAcid
11447,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,19,2025-12-05T19:00:03,2025-12-05T20:42:51,Scheduled test,Low capacity,Test normal,46.9,-38.8,66.4,8.0,VRLA12v_LeadAcid
11448,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,20,2025-11-28T19:00:02,2025-11-28T20:52:25,Scheduled test,Low capacity,Test normal,46.8,-37.6,70.4,11.0,VRLA12v_LeadAcid
11449,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,21,2025-11-25T19:00:02,2025-11-25T21:00:51,Scheduled test,Low capacity,Test normal,46.2,-38.1,76.7,11.0,VRLA12v_LeadAcid
11450,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,22,2025-11-22T19:00:02,2025-11-22T21:04:13,Scheduled test,Low capacity,Test normal,46.1,-39.5,81.8,16.0,VRLA12v_LeadAcid
11451,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,23,2025-11-19T19:00:02,2025-11-19T21:08:22,Scheduled test,Low capacity,Test normal,46.0,-38.5,82.2,15.0,VRLA12v_LeadAcid
11452,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,24,2025-11-16T19:00:03,2025-11-16T21:09:04,Scheduled test,Low capacity,Test normal,46.1,-38.0,81.6,10.0,VRLA12v_LeadAcid
11453,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,25,2025-11-13T19:00:02,2025-11-13T21:06:32,Scheduled test,Low capacity,Test normal,46.2,-39.7,83.6,17.0,VRLA12v_LeadAcid
11454,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,26,2025-11-10T19:00:02,2025-11-10T21:03:47,Scheduled test,Low capacity,Test normal,46.1,-40.2,82.9,17.0,VRLA12v_LeadAcid
11455,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,27,2025-11-07T19:00:02,2025-11-07T21:09:31,Scheduled test,Low capacity,Test normal,46.3,-39.3,84.8,19.0,VRLA12v_LeadAcid
11456,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,28,2025-11-04T19:00:02,2025-11-04T21:09:48,Scheduled test,Low capacity,Test normal,46.4,-39.6,85.6,18.0,VRLA12v_LeadAcid
11457,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,29,2025-11-01T19:00:03,2025-11-01T21:04:48,Scheduled test,Low capacity,Test normal,46.2,-41.3,85.8,17.0,VRLA12v_LeadAcid
11458,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,30,2025-10-29T19:00:03,2025-10-29T21:14:02,Scheduled test,Low capacity,Test normal,46.1,-38.6,86.2,17.0,VRLA12v_LeadAcid
11459,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,31,2025-10-26T19:00:02,2025-10-26T21:16:18,Scheduled test,Low capacity,Test normal,46.1,-38.4,87.2,16.0,VRLA12v_LeadAcid
11460,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,32,2025-10-23T19:00:02,2025-10-23T21:14:48,Scheduled test,Low capacity,Test normal,46.0,-38.7,86.8,18.0,VRLA12v_LeadAcid
11461,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,33,2025-10-20T19:00:03,2025-10-20T21:12:57,Scheduled test,Low capacity,Test normal,46.2,-38.2,84.5,14.0,VRLA12v_LeadAcid
11462,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,34,2025-10-17T19:00:03,2025-10-17T21:16:54,Scheduled test,Low capacity,Test normal,46.2,-38.6,87.9,16.0,VRLA12v_LeadAcid
11463,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,35,2025-10-13T19:00:02,2025-10-13T21:30:29,Scheduled test,Low capacity,Test normal,46.2,-38.0,95.3,20.0,VRLA12v_LeadAcid
11464,10.63.51.18,SUH.BaruunUrt_7bag_Ecohoroolol314toot_SMP21,36,2025-10-10T19:00:03,2025-10-10T21:16:15,Scheduled test,Low capacity,Test normal,46.2,-40.8,92.7,20.0,VRLA12v_LeadAcid
