id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
648371,10.63.56.147,HEN.Batshireet_IronTower_ISS100,46,2026-03-30T19:00:00,2026-03-30T20:48:30,Scheduled test,Low voltage,Battery alm,45.9,-21.5,38.8,23.0,VRLA12v_LeadAcid
581837,10.63.56.147,HEN.Batshireet_IronTower_ISS100,45,2026-03-27T19:00:01,2026-03-27T20:41:59,Scheduled test,Low voltage,Battery alm,46.0,-21.8,37.0,23.0,VRLA12v_LeadAcid
516796,10.63.56.147,HEN.Batshireet_IronTower_ISS100,44,2026-03-24T19:00:00,2026-03-24T20:49:00,Scheduled test,Low voltage,Battery alm,45.8,-22.1,40.1,22.0,VRLA12v_LeadAcid
453679,10.63.56.147,HEN.Batshireet_IronTower_ISS100,43,2026-03-21T19:00:00,2026-03-21T20:51:36,Scheduled test,Low voltage,Battery alm,46.0,-20.5,38.1,19.0,VRLA12v_LeadAcid
371790,10.63.56.147,HEN.Batshireet_IronTower_ISS100,42,2026-03-18T19:00:01,2026-03-18T20:50:44,Scheduled test,Low voltage,Battery alm,45.9,-20.5,37.8,13.0,VRLA12v_LeadAcid
311618,10.63.56.147,HEN.Batshireet_IronTower_ISS100,41,2026-03-15T19:00:00,2026-03-15T20:48:44,Scheduled test,Low voltage,Battery alm,45.6,-21.3,38.5,15.0,VRLA12v_LeadAcid
252756,10.63.56.147,HEN.Batshireet_IronTower_ISS100,40,2026-03-12T19:00:00,2026-03-12T20:47:42,Scheduled test,Low voltage,Battery alm,45.9,-20.6,36.9,15.0,VRLA12v_LeadAcid
195193,10.63.56.147,HEN.Batshireet_IronTower_ISS100,39,2026-03-09T19:00:01,2026-03-09T20:38:04,Scheduled test,Low voltage,Battery alm,45.7,-22.4,36.4,16.0,VRLA12v_LeadAcid
139001,10.63.56.147,HEN.Batshireet_IronTower_ISS100,38,2026-03-06T19:00:00,2026-03-06T20:40:28,Scheduled test,Low voltage,Battery alm,45.8,-20.6,34.4,10.0,VRLA12v_LeadAcid
11901,10.63.56.147,HEN.Batshireet_IronTower_ISS100,37,2026-03-03T19:00:00,2026-03-03T20:45:43,Scheduled test,Low voltage,Battery alm,45.8,-20.0,35.2,8.0,VRLA12v_LeadAcid
11865,10.63.56.147,HEN.Batshireet_IronTower_ISS100,1,2026-02-28T19:00:01,2026-02-28T20:44:48,Scheduled test,Low voltage,Battery alm,46.0,-19.9,34.7,7.0,VRLA12v_LeadAcid
11866,10.63.56.147,HEN.Batshireet_IronTower_ISS100,2,2026-02-25T19:00:00,2026-02-25T20:44:45,Scheduled test,Low voltage,Battery alm,46.0,-20.0,34.8,7.0,VRLA12v_LeadAcid
11867,10.63.56.147,HEN.Batshireet_IronTower_ISS100,3,2026-02-22T19:00:00,2026-02-22T20:45:02,Scheduled test,Low voltage,Battery alm,45.9,-20.3,35.4,7.0,VRLA12v_LeadAcid
11868,10.63.56.147,HEN.Batshireet_IronTower_ISS100,4,2026-02-19T19:00:00,2026-02-19T20:42:22,Scheduled test,Low voltage,Battery alm,45.7,-20.8,35.4,14.0,VRLA12v_LeadAcid
11869,10.63.56.147,HEN.Batshireet_IronTower_ISS100,5,2026-02-16T19:00:00,2026-02-16T20:37:38,Scheduled test,Low voltage,Battery alm,45.9,-21.5,34.8,10.0,VRLA12v_LeadAcid
11870,10.63.56.147,HEN.Batshireet_IronTower_ISS100,6,2026-02-13T19:00:01,2026-02-13T20:50:18,Scheduled test,Low voltage,Battery alm,46.0,-19.2,35.3,10.0,VRLA12v_LeadAcid
11871,10.63.56.147,HEN.Batshireet_IronTower_ISS100,7,2026-02-10T19:00:00,2026-02-10T20:43:44,Scheduled test,Low voltage,Battery alm,46.0,-20.1,34.7,11.0,VRLA12v_LeadAcid
11872,10.63.56.147,HEN.Batshireet_IronTower_ISS100,8,2026-02-07T19:00:00,2026-02-07T20:33:01,Scheduled test,Low voltage,Battery alm,46.0,-21.7,33.5,6.0,VRLA12v_LeadAcid
11873,10.63.56.147,HEN.Batshireet_IronTower_ISS100,9,2026-02-04T19:00:01,2026-02-04T20:37:26,Scheduled test,Low voltage,Battery alm,46.0,-20.8,33.7,6.0,VRLA12v_LeadAcid
11874,10.63.56.147,HEN.Batshireet_IronTower_ISS100,10,2026-02-01T19:00:01,2026-02-01T20:37:39,Scheduled test,Low voltage,Battery alm,45.8,-21.2,34.4,10.0,VRLA12v_LeadAcid
11875,10.63.56.147,HEN.Batshireet_IronTower_ISS100,11,2026-01-29T19:00:00,2026-01-29T20:36:47,Scheduled test,Low voltage,Battery alm,45.8,-20.8,33.4,5.0,VRLA12v_LeadAcid
11876,10.63.56.147,HEN.Batshireet_IronTower_ISS100,12,2026-01-26T19:00:01,2026-01-26T19:41:13,Scheduled test,Fault alarm,Abnormal end,49.3,-19.4,13.3,5.0,VRLA12v_LeadAcid
11877,10.63.56.147,HEN.Batshireet_IronTower_ISS100,13,2026-01-13T19:00:03,2026-01-13T19:01:37,Scheduled test,Low temperature,Abnormal end,50.8,-19.5,0.5,5.0,VRLA12v_LeadAcid
11878,10.63.56.147,HEN.Batshireet_IronTower_ISS100,14,2026-01-10T19:00:00,2026-01-10T19:00:26,Scheduled test,Low temperature,Abnormal end,53.2,-18.2,0.1,5.0,VRLA12v_LeadAcid
11879,10.63.56.147,HEN.Batshireet_IronTower_ISS100,15,2026-01-07T19:00:01,2026-01-07T20:31:46,Scheduled test,Low voltage,Battery alm,45.8,-21.5,32.9,9.0,VRLA12v_LeadAcid
11880,10.63.56.147,HEN.Batshireet_IronTower_ISS100,16,2026-01-04T19:00:00,2026-01-04T20:33:31,Scheduled test,Low voltage,Battery alm,45.8,-21.2,33.0,9.0,VRLA12v_LeadAcid
11881,10.63.56.147,HEN.Batshireet_IronTower_ISS100,17,2026-01-01T19:00:00,2026-01-01T20:29:03,Scheduled test,Low voltage,Battery alm,45.9,-22.0,32.6,6.0,VRLA12v_LeadAcid
11882,10.63.56.147,HEN.Batshireet_IronTower_ISS100,18,2025-12-29T19:00:00,2025-12-29T20:32:38,Scheduled test,Low voltage,Battery alm,45.7,-21.0,32.3,6.0,VRLA12v_LeadAcid
11883,10.63.56.147,HEN.Batshireet_IronTower_ISS100,19,2025-12-26T19:00:01,2025-12-26T20:37:49,Scheduled test,Low voltage,Battery alm,45.7,-20.0,32.5,7.0,VRLA12v_LeadAcid
11884,10.63.56.147,HEN.Batshireet_IronTower_ISS100,20,2025-12-23T19:00:01,2025-12-23T20:38:28,Scheduled test,Low voltage,Battery alm,45.9,-19.9,32.7,6.0,VRLA12v_LeadAcid
11885,10.63.56.147,HEN.Batshireet_IronTower_ISS100,21,2025-12-19T19:00:01,2025-12-19T20:37:14,Scheduled test,Low voltage,Battery alm,45.9,-20.1,32.4,6.0,VRLA12v_LeadAcid
11886,10.63.56.147,HEN.Batshireet_IronTower_ISS100,22,2025-12-16T19:00:01,2025-12-16T20:35:46,Scheduled test,Low voltage,Battery alm,45.7,-20.2,32.1,11.0,VRLA12v_LeadAcid
11887,10.63.56.147,HEN.Batshireet_IronTower_ISS100,23,2025-12-13T19:00:01,2025-12-13T20:36:33,Scheduled test,Low voltage,Battery alm,45.7,-19.7,31.6,5.0,VRLA12v_LeadAcid
11888,10.63.56.147,HEN.Batshireet_IronTower_ISS100,24,2025-12-10T19:00:00,2025-12-10T20:34:46,Scheduled test,Low voltage,Battery alm,45.8,-20.3,32.0,7.0,VRLA12v_LeadAcid
11889,10.63.56.147,HEN.Batshireet_IronTower_ISS100,25,2025-12-07T19:00:00,2025-12-07T20:32:03,Scheduled test,Low voltage,Battery alm,45.9,-21.0,32.2,10.0,VRLA12v_LeadAcid
11890,10.63.56.147,HEN.Batshireet_IronTower_ISS100,26,2025-12-04T19:00:01,2025-12-04T20:30:20,Scheduled test,Low voltage,Battery alm,45.7,-21.0,31.5,10.0,VRLA12v_LeadAcid
11891,10.63.56.147,HEN.Batshireet_IronTower_ISS100,27,2025-12-01T19:00:00,2025-12-01T19:48:56,Scheduled test,Fault alarm,Abnormal end,49.1,-19.7,16.1,6.0,VRLA12v_LeadAcid
11892,10.63.56.147,HEN.Batshireet_IronTower_ISS100,28,2025-11-28T19:00:01,2025-11-28T20:38:06,Scheduled test,Low voltage,Battery alm,45.8,-20.0,32.7,12.0,VRLA12v_LeadAcid
11893,10.63.56.147,HEN.Batshireet_IronTower_ISS100,29,2025-11-25T19:00:00,2025-11-25T20:35:43,Scheduled test,Low voltage,Battery alm,46.0,-20.6,32.8,13.0,VRLA12v_LeadAcid
11894,10.63.56.147,HEN.Batshireet_IronTower_ISS100,30,2025-11-22T19:00:01,2025-11-22T20:40:45,Scheduled test,Low voltage,Battery alm,45.9,-20.2,33.9,20.0,VRLA12v_LeadAcid
11895,10.63.56.147,HEN.Batshireet_IronTower_ISS100,31,2025-11-19T19:00:00,2025-11-19T20:44:21,Scheduled test,Low voltage,Battery alm,46.0,-19.2,33.4,17.0,VRLA12v_LeadAcid
11896,10.63.56.147,HEN.Batshireet_IronTower_ISS100,32,2025-11-16T19:00:01,2025-11-16T20:38:50,Scheduled test,Low voltage,Battery alm,45.7,-19.5,32.0,11.0,VRLA12v_LeadAcid
11897,10.63.56.147,HEN.Batshireet_IronTower_ISS100,33,2025-11-13T19:00:01,2025-11-13T20:38:15,Scheduled test,Low voltage,Battery alm,45.8,-19.7,32.2,17.0,VRLA12v_LeadAcid
11898,10.63.56.147,HEN.Batshireet_IronTower_ISS100,34,2025-11-10T19:00:00,2025-11-10T20:33:44,Scheduled test,Low voltage,Battery alm,45.9,-20.9,32.7,19.0,VRLA12v_LeadAcid
11899,10.63.56.147,HEN.Batshireet_IronTower_ISS100,35,2025-11-07T19:00:01,2025-11-07T20:32:02,Scheduled test,Low voltage,Battery alm,45.8,-21.4,32.8,19.0,VRLA12v_LeadAcid
11900,10.63.56.147,HEN.Batshireet_IronTower_ISS100,36,2025-11-04T19:00:01,2025-11-04T20:33:06,Scheduled test,Low voltage,Battery alm,45.7,-21.8,33.7,22.0,VRLA12v_LeadAcid
