id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
670969,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,45,2026-03-31T19:00:03,2026-04-01T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.8,-22.2,111.2,15.0,VRLA12v_LeadAcid
603930,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,44,2026-03-28T19:00:03,2026-03-29T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.9,-22.3,111.7,17.0,VRLA12v_LeadAcid
538408,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,43,2026-03-25T19:00:03,2026-03-26T00:00:16,Scheduled test,Exceeded time limit,Test normal,49.0,-22.8,113.9,21.0,VRLA12v_LeadAcid
474569,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,42,2026-03-22T19:00:03,2026-03-23T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.6,-23.4,117.1,18.0,VRLA12v_LeadAcid
392224,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,41,2026-03-19T19:00:03,2026-03-20T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.8,-21.8,109.2,12.0,VRLA12v_LeadAcid
331624,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,40,2026-03-16T19:00:03,2026-03-17T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.5,-22.0,109.8,11.0,VRLA12v_LeadAcid
272323,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,39,2026-03-13T19:00:03,2026-03-13T19:27:09,Scheduled test,Fault alarm,Abnormal end,50.9,-21.6,9.8,8.0,VRLA12v_LeadAcid
214315,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,38,2026-03-10T19:00:02,2026-03-11T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.7,-22.3,111.6,15.0,VRLA12v_LeadAcid
157677,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,37,2026-03-07T19:00:02,2026-03-08T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.4,-22.5,112.5,10.0,VRLA12v_LeadAcid
11938,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,1,2026-02-19T19:00:03,2026-02-20T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.6,-22.8,114.0,12.0,VRLA12v_LeadAcid
11939,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,2,2026-02-16T19:00:02,2026-02-17T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.3,-22.5,112.4,7.0,VRLA12v_LeadAcid
11940,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,3,2026-02-12T19:00:02,2026-02-13T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.6,-22.5,112.7,12.0,VRLA12v_LeadAcid
11941,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,4,2026-02-09T19:00:03,2026-02-10T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.5,-22.0,110.3,6.0,VRLA12v_LeadAcid
11942,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,5,2026-02-01T19:00:02,2026-02-02T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.6,-21.9,109.5,8.0,VRLA12v_LeadAcid
11943,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,6,2026-01-14T19:00:02,2026-01-15T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.5,-23.6,117.9,16.0,VRLA12v_LeadAcid
11944,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,7,2026-01-08T19:00:02,2026-01-09T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.1,-24.2,121.1,6.0,VRLA12v_LeadAcid
11945,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,8,2026-01-05T19:00:02,2026-01-06T00:00:15,Scheduled test,Exceeded time limit,Test normal,48.3,-23.4,117.0,7.0,VRLA12v_LeadAcid
11946,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,9,2026-01-02T19:00:02,2026-01-03T00:00:15,Scheduled test,Exceeded time limit,Test normal,47.9,-25.0,124.8,8.0,VRLA12v_LeadAcid
11947,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,10,2025-12-17T19:00:02,2025-12-18T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.5,-22.6,113.1,10.0,VRLA12v_LeadAcid
11948,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,11,2025-12-14T19:00:03,2025-12-15T00:00:16,Scheduled test,Exceeded time limit,Test normal,48.3,-23.1,115.8,7.0,VRLA12v_LeadAcid
11949,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,12,2025-12-09T19:00:03,2025-12-10T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.8,-21.5,107.6,6.0,VRLA12v_LeadAcid
11950,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,13,2025-12-06T19:00:02,2025-12-07T00:00:14,Scheduled test,Exceeded time limit,Test normal,48.2,-23.6,118.1,8.0,VRLA12v_LeadAcid
11951,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,14,2025-11-28T19:00:02,2025-11-29T00:00:13,Scheduled test,Exceeded time limit,Test normal,48.6,-21.3,106.7,9.0,VRLA12v_LeadAcid
11952,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,15,2025-11-25T19:00:14,2025-11-25T19:00:20,Scheduled test,Low temperature,Abnormal end,53.3,0.0,0.0,5.0,VRLA12v_LeadAcid
11953,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,16,2025-11-21T19:00:02,2025-11-21T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.4,-23.9,71.6,13.0,VRLA12v_LeadAcid
11954,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,17,2025-11-18T19:00:02,2025-11-18T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.5,-21.9,65.6,10.0,VRLA12v_LeadAcid
11955,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,18,2025-11-14T19:00:02,2025-11-14T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.5,-23.1,69.3,13.0,VRLA12v_LeadAcid
11956,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,19,2025-11-11T19:00:02,2025-11-11T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.9,-22.4,67.2,20.0,VRLA12v_LeadAcid
11957,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,20,2025-11-08T19:00:03,2025-11-08T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.5,-24.2,72.5,14.0,VRLA12v_LeadAcid
11958,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,21,2025-11-05T19:00:03,2025-11-05T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.8,-23.5,70.4,24.0,VRLA12v_LeadAcid
11959,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,22,2025-11-02T19:00:03,2025-11-02T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.9,-23.1,69.4,23.0,VRLA12v_LeadAcid
11960,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,23,2025-10-30T19:00:02,2025-10-30T22:00:10,Scheduled test,Exceeded time limit,Test normal,50.1,-21.2,63.6,23.0,VRLA12v_LeadAcid
11961,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,24,2025-10-27T19:00:02,2025-10-27T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.7,-22.3,67.0,20.0,VRLA12v_LeadAcid
11962,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,25,2025-10-24T19:00:03,2025-10-24T22:00:12,Scheduled test,Exceeded time limit,Test normal,49.9,-21.6,64.9,21.0,VRLA12v_LeadAcid
11963,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,26,2025-10-21T19:00:02,2025-10-21T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.9,-21.5,64.6,20.0,VRLA12v_LeadAcid
11964,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,27,2025-10-18T19:00:02,2025-10-18T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.7,-22.2,66.6,17.0,VRLA12v_LeadAcid
11965,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,28,2025-10-15T19:00:02,2025-10-15T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.8,-22.0,66.0,18.0,VRLA12v_LeadAcid
11966,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,29,2025-10-12T19:00:03,2025-10-12T22:00:13,Scheduled test,Exceeded time limit,Test normal,49.7,-23.3,70.0,22.0,VRLA12v_LeadAcid
11967,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,30,2025-10-09T19:00:03,2025-10-09T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.0,-21.6,64.8,24.0,VRLA12v_LeadAcid
11968,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,31,2025-10-06T19:00:03,2025-10-06T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.0,-22.3,67.0,23.0,VRLA12v_LeadAcid
11969,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,32,2025-10-03T19:00:03,2025-10-03T22:00:11,Scheduled test,Exceeded time limit,Test normal,49.7,-23.7,71.1,20.0,VRLA12v_LeadAcid
11970,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,33,2025-09-30T19:00:02,2025-09-30T22:00:11,Scheduled test,Exceeded time limit,Test normal,50.1,-21.1,63.3,23.0,VRLA12v_LeadAcid
11971,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,34,2025-09-27T19:00:02,2025-09-27T22:00:10,Scheduled test,Exceeded time limit,Test normal,49.9,-22.1,66.2,19.0,VRLA12v_LeadAcid
11972,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,35,2025-09-24T19:00:03,2025-09-24T22:00:12,Scheduled test,Exceeded time limit,Test normal,50.0,-21.3,64.0,18.0,VRLA12v_LeadAcid
11973,10.63.56.173,HEN.Bayanhutag_Mobi_NMD,36,2025-09-21T19:00:02,2025-09-21T22:00:09,Scheduled test,Exceeded time limit,Test normal,50.0,-21.3,63.8,24.0,VRLA12v_LeadAcid
